

Version,                  
    8.6;                      

SimulationControl,        
    Yes,                      
    Yes,                      
    Yes,                      
    Yes,                      
    Yes;                      

Building,                 
    Central House,            
    32.0,                     
    ,                         
    0.07,                     
    0.2,                      
    ,                         
    25,                       
    ;                         

ShadowCalculation,        
    AverageOverDaysInFrequency,    
    30,                       
    15000;                    

SurfaceConvectionAlgorithm:Inside,
    TARP;                     

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    

HeatBalanceAlgorithm,     
    ConductionTransferFunction,    
    200.0;                    

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;    

ZoneAirContaminantBalance,
    No;                       

ZoneCapacitanceMultiplier:ResearchSpecial,
    ,                         
    ,                         
    ,                         
    ;                         

Timestep,                 
    4;                        

ConvergenceLimits,        
    1;                        

Site:Location,            
    LONDON/GATWICK,           
    51.15,                    
    -0.18,                    
    0.0,                      
    62.0;                     

SizingPeriod:DesignDay,   
    LONDON/GATWICK Ann Clg .4% Condns DB=>MWB,    
    7,                        
    21,                       
    SummerDesignDay,          
    27.2,                     
    9.7,                      
    DefaultMultipliers,       
    ,                         
    Wetbulb,                  
    18.7,                     
    ,                         
    ,                         
    ,                         
    ,                         
    100582.0,                 
    3.5,                      
    90.0,                     
    No,                       
    No,                       
    No,                       
    ASHRAETau,                
    ,                         
    ,                         
    0.455,                    
    1.974;                    

SizingPeriod:DesignDay,   
    LONDON/GATWICK Ann Htg 99.6% Condns DB,    
    2,                        
    21,                       
    WinterDesignDay,          
    -4.6,                     
    0.0,                      
    DefaultMultipliers,       
    ,                         
    Wetbulb,                  
    -4.6,                     
    ,                         
    ,                         
    ,                         
    ,                         
    100582.0,                 
    1.5,                      
    80.0,                     
    No,                       
    No,                       
    No,                       
    ASHRAEClearSky,           
    ,                         
    ,                         
    ,                         
    ,                         
    0.0;                      

RunPeriod,                
    Run Period 1,             
    1,                        
    1,                        
    12,                       
    31,                       
    Sunday,                   
    No,                       
    No,                       
    No,                       
    Yes,                      
    Yes,                      
    1;                        

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      
    1st Sunday in November;    

SITE:GROUNDTEMPERATURE:BUILDINGSURFACE,
    8.3,                      
    6.4,                      
    5.8,                      
    6.3,                      
    8.9,                      
    11.7,                     
    14.4,                     
    16.4,                     
    17,                       
    16.1,                     
    13.8,                     
    11;                       

ScheduleTypeLimits,       
    Thermal Zone: 101 Open Plan Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Temperature 5,            
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Fractional,               
    0,                        
    1,                        
    Continuous;               

ScheduleTypeLimits,       
    Thermal Zone: 101B Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 101C Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 102 Admin Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 103 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 104 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 105 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 106 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 107 Disabled WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 108 Shower Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 109 Male WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 110 Kitchen Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 111 Female WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 112 Seminar Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 113 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 114A Server Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 195 Lift Core Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 199 Lift Core Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 201 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 202 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 204 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 205 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 206 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 208 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 209 Kitchen Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 210 Disabled WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 212 Kitchen Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 213 Male WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 216 Circ Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 218 Female WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 219 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 225 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 228 Resources Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 295 Lift Core Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 299 Lift Core Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 301 Phd Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 302 Research Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 303 PhD Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 304 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 305 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 306 Kitchen Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 307 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 310 Disabled WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 313 Male WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 318 Female WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 325 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 325B Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 325D Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 325F Print Room Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 397 Circ Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 399 Lift Core Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 401 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 402 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 403 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 404 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 405 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 406 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 407 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 408 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 409 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 410 Kitchen Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 411 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 412 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 413 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 414 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 415 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 416 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 417 Resources Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 417A Server Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 495 Lift Core Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 497C Circ Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 499 Lift Core Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 501 Circulation Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 502 Server Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 503 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 504 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 505 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 506 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 507 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 508 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 509 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 510 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 511 Kitchen Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 517 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 518 Admin Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 519 Student Hub Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 520 Circulation Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 521 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 522 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 523 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 524 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 525 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 526 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 527 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 528 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 599 Stair B Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 601 PhD Area Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 602 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 603 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 604 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 606 Kitchen Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 607 Female WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 608 Male WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 609 Shower Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 610 Disabled WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 611 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 612 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 613 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 615 Server Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 616 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 617 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 618 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 619 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 620 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 621 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 622 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: 692 Circulation Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G01 Seminar Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G03 Tea Point Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G05 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G06 Library Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G07 Reception Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G08 Meeting Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G09 GroupStudy Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G11 Study room Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G11A Server Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G12 Store Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G16 Library Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: G92 Reception Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG01 Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG02 Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG03 Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG04 Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG05 IT Cluster Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG06 Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG07 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG09 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG10 HubRoom Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG11 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG13 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG15 Office Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG17 Computer Cluster Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG18 Male WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG19 Female WC Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG20 Shower Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    Thermal Zone: LG98 Circulation Thermostat Schedule Type Limits,    
    0,                        
    4,                        
    DISCRETE;                 

ScheduleTypeLimits,       
    ActivityLevel,            
    0,                        
    ,                         
    Continuous,               
    activitylevel;            

ScheduleTypeLimits,       
    ActivityLevel 12,         
    0,                        
    ,                         
    Continuous,               
    activitylevel;            

ScheduleTypeLimits,       
    ActivityLevel 13,         
    0,                        
    ,                         
    Continuous,               
    activitylevel;            

ScheduleTypeLimits,       
    ActivityLevel 5,          
    0,                        
    ,                         
    Continuous,               
    activitylevel;            

ScheduleTypeLimits,       
    Capacity,                 
    0,                        
    ,                         
    Continuous,               
    capacity;                 

ScheduleTypeLimits,       
    Any Number;               

ScheduleTypeLimits,       
    ControlMode,              
    0,                        
    1,                        
    Discrete,                 
    controlmode;              

ScheduleTypeLimits,       
    DeltaTemperature,         
    ,                         
    ,                         
    Continuous,               
    deltatemperature;         

ScheduleTypeLimits,       
    Dimensionless,            
    0,                        
    ,                         
    Continuous;               

ScheduleTypeLimits,       
    Dimensionless 1,          
    -1,                       
    1,                        
    Continuous;               

ScheduleTypeLimits,       
    Dimensionless 2,          
    0,                        
    1,                        
    Continuous,               
    dimensionless;            

ScheduleTypeLimits,       
    Fraction,                 
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 1,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 10,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 11,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 12,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 13,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 14,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 15,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 16,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 17,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 18,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 19,              
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 2,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 3,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 4,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 5,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 6,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 7,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 8,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fraction 9,               
    0,                        
    1,                        
    CONTINUOUS;               

ScheduleTypeLimits,       
    Fractional 2,             
    0,                        
    1,                        
    Continuous;               

ScheduleTypeLimits,       
    LinearPowerDensity,       
    0,                        
    ,                         
    Continuous,               
    linearpowerdensity;       

ScheduleTypeLimits,       
    OnOff 1,                  
    0,                        
    1,                        
    Discrete,                 
    availability;             

ScheduleTypeLimits,       
    OnOff 2,                  
    0,                        
    1,                        
    Discrete,                 
    availability;             

ScheduleTypeLimits,       
    Percent,                  
    0,                        
    100,                      
    Continuous,               
    percent;                  

ScheduleTypeLimits,       
    Schedule Type Limits 1,    
    0,                        
    1,                        
    Discrete,                 
    availability;             

ScheduleTypeLimits,       
    Schedule Type Limits 2,    
    0,                        
    1,                        
    Discrete,                 
    availability;             

ScheduleTypeLimits,       
    Temperature,              
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Temperature 11,           
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Temperature 2,            
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Temperature 3,            
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Temperature 36,           
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Temperature 37,           
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Temperature 4,            
    ,                         
    ,                         
    Continuous,               
    temperature;              

ScheduleTypeLimits,       
    Velocity,                 
    0,                        
    ,                         
    Continuous,               
    velocity;                 

ScheduleTypeLimits,       
    VolumetricFlowRate,       
    0,                        
    ,                         
    Continuous,               
    volumetricflowrate;       

Schedule:Compact,         
    Thermal Zone: 101 Open Plan Office Thermostat Schedule,    
    Thermal Zone: 101 Open Plan Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 101B Office Thermostat Schedule,    
    Thermal Zone: 101B Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 101C Office Thermostat Schedule,    
    Thermal Zone: 101C Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 102 Admin Office Thermostat Schedule,    
    Thermal Zone: 102 Admin Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 103 Office Thermostat Schedule,    
    Thermal Zone: 103 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 104 Office Thermostat Schedule,    
    Thermal Zone: 104 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 105 Meeting Thermostat Schedule,    
    Thermal Zone: 105 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 106 Office Thermostat Schedule,    
    Thermal Zone: 106 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 107 Disabled WC Thermostat Schedule,    
    Thermal Zone: 107 Disabled WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 108 Shower Thermostat Schedule,    
    Thermal Zone: 108 Shower Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 109 Male WC Thermostat Schedule,    
    Thermal Zone: 109 Male WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 110 Kitchen Thermostat Schedule,    
    Thermal Zone: 110 Kitchen Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 111 Female WC Thermostat Schedule,    
    Thermal Zone: 111 Female WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 112 Seminar Thermostat Schedule,    
    Thermal Zone: 112 Seminar Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 113 Office Thermostat Schedule,    
    Thermal Zone: 113 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 114A Server Thermostat Schedule,    
    Thermal Zone: 114A Server Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 195 Lift Core Thermostat Schedule,    
    Thermal Zone: 195 Lift Core Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 199 Lift Core Thermostat Schedule,    
    Thermal Zone: 199 Lift Core Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 201 Office Thermostat Schedule,    
    Thermal Zone: 201 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 202 Office Thermostat Schedule,    
    Thermal Zone: 202 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 204 Meeting Thermostat Schedule,    
    Thermal Zone: 204 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 205 Meeting Thermostat Schedule,    
    Thermal Zone: 205 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 206 Meeting Thermostat Schedule,    
    Thermal Zone: 206 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 208 Meeting Thermostat Schedule,    
    Thermal Zone: 208 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 209 Kitchen Thermostat Schedule,    
    Thermal Zone: 209 Kitchen Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 210 Disabled WC Thermostat Schedule,    
    Thermal Zone: 210 Disabled WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 212 Kitchen Thermostat Schedule,    
    Thermal Zone: 212 Kitchen Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 213 Male WC Thermostat Schedule,    
    Thermal Zone: 213 Male WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 216 Circ Thermostat Schedule,    
    Thermal Zone: 216 Circ Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 218 Female WC Thermostat Schedule,    
    Thermal Zone: 218 Female WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 219 Office Thermostat Schedule,    
    Thermal Zone: 219 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 225 Office Thermostat Schedule,    
    Thermal Zone: 225 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 228 Resources Thermostat Schedule,    
    Thermal Zone: 228 Resources Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 295 Lift Core Thermostat Schedule,    
    Thermal Zone: 295 Lift Core Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 299 Lift Core Thermostat Schedule,    
    Thermal Zone: 299 Lift Core Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 301 Phd Office Thermostat Schedule,    
    Thermal Zone: 301 Phd Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 302 Research Office Thermostat Schedule,    
    Thermal Zone: 302 Research Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 303 PhD Office Thermostat Schedule,    
    Thermal Zone: 303 PhD Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 304 Office Thermostat Schedule,    
    Thermal Zone: 304 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 305 Meeting Thermostat Schedule,    
    Thermal Zone: 305 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 306 Kitchen Thermostat Schedule,    
    Thermal Zone: 306 Kitchen Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 307 Office Thermostat Schedule,    
    Thermal Zone: 307 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 310 Disabled WC Thermostat Schedule,    
    Thermal Zone: 310 Disabled WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 313 Male WC Thermostat Schedule,    
    Thermal Zone: 313 Male WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 318 Female WC Thermostat Schedule,    
    Thermal Zone: 318 Female WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 325 Office Thermostat Schedule,    
    Thermal Zone: 325 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 325B Office Thermostat Schedule,    
    Thermal Zone: 325B Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 325D Office Thermostat Schedule,    
    Thermal Zone: 325D Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 325F Print Room Thermostat Schedule,    
    Thermal Zone: 325F Print Room Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 397 Circ Thermostat Schedule,    
    Thermal Zone: 397 Circ Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 399 Lift Core Thermostat Schedule,    
    Thermal Zone: 399 Lift Core Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 401 Office Thermostat Schedule,    
    Thermal Zone: 401 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 402 Office Thermostat Schedule,    
    Thermal Zone: 402 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 403 Office Thermostat Schedule,    
    Thermal Zone: 403 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 404 Office Thermostat Schedule,    
    Thermal Zone: 404 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 405 Meeting Thermostat Schedule,    
    Thermal Zone: 405 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 406 Office Thermostat Schedule,    
    Thermal Zone: 406 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 407 Office Thermostat Schedule,    
    Thermal Zone: 407 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 408 Office Thermostat Schedule,    
    Thermal Zone: 408 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 409 Office Thermostat Schedule,    
    Thermal Zone: 409 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 410 Kitchen Thermostat Schedule,    
    Thermal Zone: 410 Kitchen Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 411 Meeting Thermostat Schedule,    
    Thermal Zone: 411 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 412 Office Thermostat Schedule,    
    Thermal Zone: 412 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 413 Office Thermostat Schedule,    
    Thermal Zone: 413 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 414 Office Thermostat Schedule,    
    Thermal Zone: 414 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 415 Office Thermostat Schedule,    
    Thermal Zone: 415 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 416 Meeting Thermostat Schedule,    
    Thermal Zone: 416 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 417 Resources Thermostat Schedule,    
    Thermal Zone: 417 Resources Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 417A Server Thermostat Schedule,    
    Thermal Zone: 417A Server Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 495 Lift Core Thermostat Schedule,    
    Thermal Zone: 495 Lift Core Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 497C Circ Thermostat Schedule,    
    Thermal Zone: 497C Circ Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 499 Lift Core Thermostat Schedule,    
    Thermal Zone: 499 Lift Core Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 501 Circulation Thermostat Schedule,    
    Thermal Zone: 501 Circulation Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 502 Server Thermostat Schedule,    
    Thermal Zone: 502 Server Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 503 Office Thermostat Schedule,    
    Thermal Zone: 503 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 504 Office Thermostat Schedule,    
    Thermal Zone: 504 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 505 Office Thermostat Schedule,    
    Thermal Zone: 505 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 506 Office Thermostat Schedule,    
    Thermal Zone: 506 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 507 Office Thermostat Schedule,    
    Thermal Zone: 507 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 508 Office Thermostat Schedule,    
    Thermal Zone: 508 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 509 Office Thermostat Schedule,    
    Thermal Zone: 509 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 510 Office Thermostat Schedule,    
    Thermal Zone: 510 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 511 Kitchen Thermostat Schedule,    
    Thermal Zone: 511 Kitchen Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 517 Office Thermostat Schedule,    
    Thermal Zone: 517 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 518 Admin Thermostat Schedule,    
    Thermal Zone: 518 Admin Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 519 Student Hub Thermostat Schedule,    
    Thermal Zone: 519 Student Hub Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 520 Circulation Thermostat Schedule,    
    Thermal Zone: 520 Circulation Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 521 Office Thermostat Schedule,    
    Thermal Zone: 521 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 522 Office Thermostat Schedule,    
    Thermal Zone: 522 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 523 Office Thermostat Schedule,    
    Thermal Zone: 523 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 524 Office Thermostat Schedule,    
    Thermal Zone: 524 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 525 Office Thermostat Schedule,    
    Thermal Zone: 525 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 526 Office Thermostat Schedule,    
    Thermal Zone: 526 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 527 Office Thermostat Schedule,    
    Thermal Zone: 527 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 528 Office Thermostat Schedule,    
    Thermal Zone: 528 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 599 Stair B Thermostat Schedule,    
    Thermal Zone: 599 Stair B Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 601 PhD Area Thermostat Schedule,    
    Thermal Zone: 601 PhD Area Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 602 Office Thermostat Schedule,    
    Thermal Zone: 602 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 603 Office Thermostat Schedule,    
    Thermal Zone: 603 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 604 Office Thermostat Schedule,    
    Thermal Zone: 604 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 606 Kitchen Thermostat Schedule,    
    Thermal Zone: 606 Kitchen Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 607 Female WC Thermostat Schedule,    
    Thermal Zone: 607 Female WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 608 Male WC Thermostat Schedule,    
    Thermal Zone: 608 Male WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 609 Shower Thermostat Schedule,    
    Thermal Zone: 609 Shower Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 610 Disabled WC Thermostat Schedule,    
    Thermal Zone: 610 Disabled WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 611 Office Thermostat Schedule,    
    Thermal Zone: 611 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 612 Office Thermostat Schedule,    
    Thermal Zone: 612 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 613 Office Thermostat Schedule,    
    Thermal Zone: 613 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 615 Server Thermostat Schedule,    
    Thermal Zone: 615 Server Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 616 Office Thermostat Schedule,    
    Thermal Zone: 616 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 617 Office Thermostat Schedule,    
    Thermal Zone: 617 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 618 Office Thermostat Schedule,    
    Thermal Zone: 618 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 619 Office Thermostat Schedule,    
    Thermal Zone: 619 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 620 Office Thermostat Schedule,    
    Thermal Zone: 620 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 621 Office Thermostat Schedule,    
    Thermal Zone: 621 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 622 Office Thermostat Schedule,    
    Thermal Zone: 622 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: 692 Circulation Thermostat Schedule,    
    Thermal Zone: 692 Circulation Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G01 Seminar Thermostat Schedule,    
    Thermal Zone: G01 Seminar Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G03 Tea Point Thermostat Schedule,    
    Thermal Zone: G03 Tea Point Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G05 Meeting Thermostat Schedule,    
    Thermal Zone: G05 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G06 Library Office Thermostat Schedule,    
    Thermal Zone: G06 Library Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G07 Reception Thermostat Schedule,    
    Thermal Zone: G07 Reception Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G08 Meeting Thermostat Schedule,    
    Thermal Zone: G08 Meeting Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G09 GroupStudy Thermostat Schedule,    
    Thermal Zone: G09 GroupStudy Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G11 Study room Thermostat Schedule,    
    Thermal Zone: G11 Study room Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G11A Server Thermostat Schedule,    
    Thermal Zone: G11A Server Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G12 Store Thermostat Schedule,    
    Thermal Zone: G12 Store Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G16 Library Thermostat Schedule,    
    Thermal Zone: G16 Library Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: G92 Reception Thermostat Schedule,    
    Thermal Zone: G92 Reception Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG01 Thermostat Schedule,    
    Thermal Zone: LG01 Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG02 Thermostat Schedule,    
    Thermal Zone: LG02 Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG03 Thermostat Schedule,    
    Thermal Zone: LG03 Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG04 Thermostat Schedule,    
    Thermal Zone: LG04 Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG05 IT Cluster Thermostat Schedule,    
    Thermal Zone: LG05 IT Cluster Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG06 Thermostat Schedule,    
    Thermal Zone: LG06 Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG07 Office Thermostat Schedule,    
    Thermal Zone: LG07 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG09 Office Thermostat Schedule,    
    Thermal Zone: LG09 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG10 HubRoom Thermostat Schedule,    
    Thermal Zone: LG10 HubRoom Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG11 Office Thermostat Schedule,    
    Thermal Zone: LG11 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG13 Office Thermostat Schedule,    
    Thermal Zone: LG13 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG15 Office Thermostat Schedule,    
    Thermal Zone: LG15 Office Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG17 Computer Cluster Thermostat Schedule,    
    Thermal Zone: LG17 Computer Cluster Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG18 Male WC Thermostat Schedule,    
    Thermal Zone: LG18 Male WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG19 Female WC Thermostat Schedule,    
    Thermal Zone: LG19 Female WC Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG20 Shower Thermostat Schedule,    
    Thermal Zone: LG20 Shower Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Compact,         
    Thermal Zone: LG98 Circulation Thermostat Schedule,    
    Thermal Zone: LG98 Circulation Thermostat Schedule Type Limits,    
    Through: 12/31,           
    For: AllDays,             
    Until: 24:00,             
    4;                        

Schedule:Constant,        
    Always On Discrete 1,     
    Schedule Type Limits 1,    
    1.0;                      

Schedule:Constant,        
    Always On Discrete,       
    Schedule Type Limits 2,    
    1.0;                      

Schedule:Constant,        
    Always Off Discrete,      
    OnOff 1,                  
    0.0;                      

Schedule:Constant,        
    Always On Discrete 2,     
    OnOff 2,                  
    1.0;                      

Schedule:Constant,        
    Always On Discrete 726,    
    Schedule Type Limits 2,    
    1.0;                      

Schedule:Constant,        
    Always On Continuous,     
    ,                         
    1.0;                      

Material,                 
    Asphalt,                  
    VeryRough,                
    0.01,                     
    0.147624180531,           
    1121.29,                  
    1460,                     
    0.9,                      
    0.7,                      
    0.7;                      

Material,                 
    Brick (100mm),            
    MediumRough,              
    0.1,                      
    0.847315568912,           
    1845,                     
    840,                      
    0.9,                      
    0.6,                      
    0.6;                      

Material,                 
    Brick (200mm),            
    MediumRough,              
    0.2,                      
    0.920466522502,           
    1845,                     
    840,                      
    0.9,                      
    0.6,                      
    0.6;                      

Material,                 
    CastConcrete 300mm,       
    MediumRough,              
    0.3,                      
    2.08847281526,            
    1900,                     
    930,                      
    0.9,                      
    0.6,                      
    0.6;                      

Material,                 
    CastConcrete 500mm,       
    MediumRough,              
    0.6,                      
    0.2,                      
    1900.0,                   
    930.0,                    
    0.9,                      
    0.6,                      
    0.6;                      

Material,                 
    ConcreteDeck 50mm,        
    MediumRough,              
    0.05,                     
    2.16649698754,            
    1900,                     
    930,                      
    0.9,                      
    0.6,                      
    0.6;                      

Material,                 
    InsulationCelotex,        
    MediumRough,              
    0.04,                     
    0.0265731060332,          
    50.4,                     
    840,                      
    0.9,                      
    0.5,                      
    0.5;                      

Material,                 
    InsulationPartition,      
    MediumRough,              
    0.025,                    
    0.0367600276549,          
    33,                       
    840,                      
    0.9,                      
    0.5,                      
    0.5;                      

Material,                 
    MDF board,                
    MediumSmooth,             
    0.1,                      
    0.321434554779,           
    750,                      
    1700,                     
    0.9,                      
    0.4,                      
    0.4;                      

Material,                 
    PlasterboardConstruction 12mm,    
    MediumSmooth,             
    0.012,                    
    0.035,                    
    670.0,                    
    800.0,                    
    0.9,                      
    0.4,                      
    0.4;                      

Material,                 
    Plywood 40mm,             
    MediumSmooth,             
    0.04,                     
    0.145780103513,           
    608,                      
    1630,                     
    0.9,                      
    0.5,                      
    0.5;                      

Material,                 
    Air Wall Material,        
    MediumSmooth,             
    0.01,                     
    0.6,                      
    800.0,                    
    1000.0,                   
    0.95,                     
    0.7,                      
    0.7;                      

Material:NoMass,          
    Carpet,                   
    Smooth,                   
    0.097220933947,           
    0.9,                      
    0.8,                      
    0.8;                      

Material:AirGap,          
    Air cavity 10 wall,       
    0.155668864355;           

Material:AirGap,          
    Air cavity 130 floor,     
    0.184462343908;           

Material:AirGap,          
    Air cavity 350 ceiling,    
    0.177771321316;           

Material:AirGap,          
    Air cavity 50 wall,       
    0.150790748484;           

WindowMaterial:SimpleGlazingSystem,
    SingleAndSecondaryGlazing,    
    2.70602313698,            
    0.54,                     
    0.71;                     

WindowMaterial:Blind,     
    SolsticeVenetianBlind,    
    Horizontal,               
    0.025,                    
    0.01875,                  
    0.001,                    
    45.0,                     
    212.622832783,            
    0.0,                      
    0.5,                      
    0.5,                      
    0.0,                      
    0.5,                      
    0.5,                      
    0.0,                      
    0.5,                      
    0.5,                      
    0.0,                      
    0.5,                      
    0.5,                      
    0.0,                      
    0.9,                      
    0.9,                      
    0.05,                     
    0.5,                      
    0.5,                      
    0.5,                      
    0.5,                      
    0.0,                      
    180.0;                    

Construction,             
    ExternalFloor,            
    CastConcrete 300mm,       
    ConcreteDeck 50mm;        

Construction,             
    ExternalRoof,             
    Asphalt,                  
    CastConcrete 300mm,       
    InsulationCelotex,        
    PlasterboardConstruction 12mm;    

Construction,             
    ExternalWall,             
    Brick (200mm),            
    Air cavity 50 wall,       
    Brick (100mm),            
    Air cavity 10 wall,       
    InsulationCelotex,        
    PlasterboardConstruction 12mm;    

Construction,             
    GlazingCH,                
    SingleAndSecondaryGlazing;    

Construction,             
    InteriorCeiling,          
    Plywood 40mm,             
    Air cavity 130 floor,     
    CastConcrete 300mm,       
    Air cavity 350 ceiling,    
    PlasterboardConstruction 12mm;    

Construction,             
    InteriorCeiling Reversed,    
    PlasterboardConstruction 12mm,    
    Air cavity 350 ceiling,    
    CastConcrete 300mm,       
    Air cavity 130 floor,     
    Plywood 40mm;             

Construction,             
    InteriorWall,             
    PlasterboardConstruction 12mm,    
    Air cavity 50 wall,       
    InsulationPartition,      
    Air cavity 50 wall,       
    PlasterboardConstruction 12mm;    

GlobalGeometryRules,      
    UpperLeftCorner,          
    Counterclockwise,         
    Relative,                 
    Relative,                 
    Relative;                 

Zone,                     
    Thermal Zone: 101 Open Plan Office,    
    -0.0,                     
    -9.76774687229059e-12,    
    6.33387896947157,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 101B Office,    
    -0.0,                     
    6.48931789151209,         
    5.07629229294238,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 101C Office,    
    -0.0,                     
    4.48931789151209,         
    5.07629229294238,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 102 Admin Office,    
    -0.0,                     
    16.4195063843089,         
    2.5611189398764,          
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 103 Office,    
    -0.0,                     
    16.4195063843067,         
    7.59146564600835,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 104 Office,    
    -0.0,                     
    22.7674768970574,         
    9.50795746193311,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 105 Meeting,    
    -0.0,                     
    16.4195063843089,         
    9.67361254839609,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 106 Office,    
    -0.0,                     
    9.774185411709,           
    13.8416335007194,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 107 Disabled WC,    
    -0.0,                     
    15.8942425743695,         
    15.6523424039942,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 108 Shower,    
    -0.0,                     
    11.8403823220818,         
    15.6523424039942,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 109 Male WC,    
    -0.0,                     
    11.958582434234,          
    17.4630722595922,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 110 Kitchen,    
    -0.0,                     
    10.4481353672313,         
    24.1660002328888,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 111 Female WC,    
    -0.0,                     
    13.6403450564637,         
    27.5665013536009,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 112 Seminar,    
    -0.0,                     
    4.5349101348953,          
    31.1785985046431,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 113 Office,    
    -0.0,                     
    19.3712368712668,         
    32.1464210418374,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 114 Store,    
    -0.0,                     
    19.3712368712668,         
    35.1779261626023,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 114A Server,    
    -0.0,                     
    24.4338866979239,         
    30.6593196774252,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 194 Circulation,    
    -0.0,                     
    8.27450638430891,         
    9.67361254839609,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 195 Lift Core,    
    -0.0,                     
    9.774185411709,           
    13.8416335007194,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 195A Lifts,    
    -0.0,                     
    8.27450638430891,         
    7.59146564600835,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 196 Circ,    
    -0.0,                     
    17.4284916163003,         
    37.2293044403458,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 197 Circulation,    
    -0.0,                     
    10.4481353672313,         
    24.1660002328888,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 197A Riser,    
    -0.0,                     
    13.3347174090405,         
    22.8845336650028,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 199 Lift Core,    
    -0.0,                     
    24.721241042013,          
    41.6708554046762,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 199A Lift,    
    -0.0,                     
    21.3712368712668,         
    32.1464210418374,         
    3.77,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 201 Office,    
    -0.0,                     
    3.39983717143883,         
    13.8416126416885,         
    7.29000000000834,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 202 Office,    
    -0.0,                     
    13.0945063843089,         
    2.5611189398764,          
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 204 Meeting,    
    -0.0,                     
    13.0945063843089,         
    7.59146564600835,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 205 Meeting,    
    -0.0,                     
    16.4195063843089,         
    2.5611189398764,          
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 206 Meeting,    
    -0.0,                     
    22.6165211989466,         
    7.59146564600835,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 207 Cupboard,    
    -0.0,                     
    21.129391243353,          
    7.59146564600835,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 208 Meeting,    
    -0.0,                     
    19.5934916406831,         
    9.59078500516459,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 209 Kitchen,    
    -0.0,                     
    16.4195063843089,         
    13.8416335007194,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 210 Disabled WC,    
    -0.0,                     
    11.7221822099295,         
    13.8416185569891,         
    7.29000000000228,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 211 Shower,    
    -0.0,                     
    16.0124426865218,         
    17.4630722595922,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 212 Kitchen,    
    -0.0,                     
    10.1796574541939,         
    20.0531363459291,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 213 Male WC,    
    -0.0,                     
    17.268634258241,          
    21.3877193620181,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 216 Circ,    
    -0.0,                     
    10.8950685598426,         
    31.0126252915937,         
    7.28999999998544,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 218 Female WC,    
    -0.0,                     
    17.3663430371283,         
    22.8845336439277,         
    7.28999999999812,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 219 Office,    
    -0.0,                     
    4.5349101348953,          
    31.1785985046431,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 225 Office,    
    -0.0,                     
    39.1780651521912,         
    50.9223141087509,         
    5.96795896981236,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 228 Resources,    
    -0.0,                     
    24.4705831125332,         
    32.0655412600954,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 294 Circulation,    
    -0.0,                     
    9.77450638430887,         
    7.59146564600835,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 295 Lift Core,    
    -0.0,                     
    15.77604168109,           
    13.8416125993864,         
    7.29000000000456,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 295A Lift,    
    -0.0,                     
    9.77418541170898,         
    13.8416335007194,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 297 Riser,    
    -0.0,                     
    12.6181101094096,         
    27.5665013536009,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 298 Circ,    
    -0.0,                     
    21.5011051509015,         
    37.1230265132745,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 299 Lift Core,    
    -0.0,                     
    21.6218948007467,         
    41.7517351864182,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 299A Lift,    
    -0.0,                     
    21.4357884543952,         
    34.6200640491209,         
    7.29,                     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 301 Phd Office,    
    -0.0,                     
    22.2202059212352,         
    2.5611189398764,          
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 302 Research Office,    
    -0.0,                     
    16.4195063843089,         
    2.5611189398764,          
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 303 PhD Office,    
    -0.0,                     
    -2.40300319141567e-11,    
    13.8416185569891,         
    10.8100000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 304 Office,    
    -0.0,                     
    10.1796574541939,         
    20.0531363459291,         
    10.8099999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 305 Meeting,    
    -0.0,                     
    7.61936115334902,         
    23.1735385155435,         
    10.8099999999918,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 306 Kitchen,    
    -0.0,                     
    4.02531403757525,         
    23.409274916931,          
    10.8099999999957,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 307 Office,    
    -0.0,                     
    4.28821325780697,         
    27.4174475141686,         
    10.809999999999,          
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 310 Disabled WC,    
    -0.0,                     
    15.8942425743695,         
    15.6523424039942,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 311 Shower,    
    -0.0,                     
    11.8403823220817,         
    15.6523424039942,         
    10.8099999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 313 Male WC,    
    -0.0,                     
    17.0124426865217,         
    17.4630722595922,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 318 Female WC,    
    -0.0,                     
    17.3663430371283,         
    22.8845336439277,         
    10.8099999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 325 Office,    
    -0.0,                     
    12.8397528640123,         
    30.9618773305528,         
    10.8099999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 325B Office,    
    -0.0,                     
    3.9030263619567,          
    31.1950879890897,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 325C Meeting,    
    -0.0,                     
    4.10441312536932,         
    38.912310903446,          
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 325D Office,    
    -0.0,                     
    1.57314006501031,         
    38.9783663865206,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 325E Meeting,    
    -0.0,                     
    19.3712368712668,         
    35.1779261626022,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 325F Print Room,    
    -0.0,                     
    19.3712368712667,         
    30.7914333495128,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 325G Storage,    
    -0.0,                     
    21.3712368712668,         
    32.1464210418374,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 394 Circ,    
    -0.0,                     
    9.77450638430887,         
    7.59146564600832,         
    10.8100000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 395 Lift Core,    
    -0.0,                     
    9.77418541170901,         
    9.67361254839609,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 395A Lifts,    
    -0.0,                     
    8.27450638429245,         
    9.67361254839609,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 397 Circ,    
    -0.0,                     
    12.8397528640123,         
    30.9618773305528,         
    10.8099999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 397A Riser,    
    -0.0,                     
    12.6181101094096,         
    27.5665013536009,         
    10.8099999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 399 Lift Core,    
    -0.0,                     
    21.6218948007466,         
    41.7517351864182,         
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 399A Lift,    
    -0.0,                     
    24.5351346956616,         
    34.539184267379,          
    10.81,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 401 Office,    
    -0.0,                     
    16.4195063843089,         
    13.8416335007194,         
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 402 Office,    
    -0.0,                     
    23.1089038574621,         
    13.8416230245578,         
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 403 Office,    
    -0.0,                     
    22.6165051070687,         
    7.59146564600835,         
    14.3300000000042,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 404 Office,    
    -0.0,                     
    16.4195063843089,         
    2.5611189398764,          
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 405 Meeting,    
    -0.0,                     
    16.4195063843089,         
    2.5611189398764,          
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 406 Office,    
    -0.0,                     
    6.48931789151691,         
    2.5611189398764,          
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 407 Office,    
    -0.0,                     
    6.48931789151691,         
    7.59146564600835,         
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 408 Office,    
    -0.0,                     
    -2.58059981701414e-12,    
    2.5611189398764,          
    14.3300000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 409 Office,    
    -0.0,                     
    -2.40300319141567e-11,    
    13.8416185569891,         
    14.3300000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 410 Kitchen,    
    -0.0,                     
    3.39983717143885,         
    13.8416126416885,         
    14.3300000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 411 Meeting,    
    -0.0,                     
    7.61936119210108,         
    23.1735391091897,         
    14.3299999999845,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 412 Office,    
    -0.0,                     
    10.8950685598426,         
    31.0126252915936,         
    14.3299999999861,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 413 Office,    
    -0.0,                     
    12.8397528640123,         
    30.9618773305528,         
    14.3299999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 414 Office,    
    -0.0,                     
    11.3958226409651,         
    42.0185922661152,         
    14.3299999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 415 Office,    
    -0.0,                     
    15.5699551006021,         
    41.909665125997,          
    14.3299999999938,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 416 Meeting,    
    -0.0,                     
    21.6218948007466,         
    41.7517351864182,         
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 417 Resources,    
    -0.0,                     
    21.4357884543952,         
    34.6200640491209,         
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 417A Server,    
    -0.0,                     
    24.433886697924,          
    30.6593196774252,         
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 418 Office,    
    -0.0,                     
    19.3712368712667,         
    30.7914333495128,         
    14.3299999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 419 Meeting,    
    -0.0,                     
    15.2826007560229,         
    30.8981293799604,         
    14.3299999999927,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 420 Meeting,    
    -0.0,                     
    15.3397962287913,         
    33.0898832364148,         
    14.3299999999964,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 421 Female WC,    
    -0.0,                     
    17.3663420272559,         
    22.8845337098502,         
    14.3300000000232,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 422 Male WC,    
    -0.0,                     
    17.0124409934757,         
    17.4630723701109,         
    14.3300000000316,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 423 Shower,    
    -0.0,                     
    15.8942417932423,         
    15.6523424549847,         
    14.3300000000146,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 424 Disabled WC,    
    -0.0,                     
    15.7760408999627,         
    13.8416126503769,         
    14.3300000000292,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 492 Circ,    
    -0.0,                     
    16.4195063843067,         
    7.59146564600835,         
    14.3300000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 493A Cupboard,    
    -0.0,                     
    22.7805401468795,         
    9.67361254839609,         
    14.3300000000042,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 495 Lift Core,    
    -0.0,                     
    9.77418541170901,         
    9.6736125483961,          
    14.3300000000392,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 495A Lifts,    
    -0.0,                     
    9.77418360556843,         
    13.8416336186207,         
    14.3300000000392,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 497A Riser,    
    -0.0,                     
    12.3124814521137,         
    22.884533730925,          
    14.3299999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 497C Circ,    
    -0.0,                     
    12.8397528640123,         
    30.9618773305528,         
    14.3299999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 499 Lift Core,    
    -0.0,                     
    21.6218948007466,         
    41.7517351864182,         
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 499A Lift,    
    -0.0,                     
    24.5351346956616,         
    34.539184267379,          
    14.33,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 501 Circulation,    
    -0.0,                     
    3.39983717143885,         
    13.8416126416885,         
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 502 Server,    
    -0.0,                     
    6.48931789150899,         
    11.7576214125355,         
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 503 Office,    
    -0.0,                     
    3.39983717143885,         
    9.67361254839609,         
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 504 Office,    
    -0.0,                     
    -2.58059981701414e-12,    
    2.5611189398764,          
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 505 Office,    
    -0.0,                     
    7.18533717144363,         
    2.5611189398764,          
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 506 Office,    
    -0.0,                     
    10.9708371714437,         
    2.5611189398764,          
    17.8500000000041,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 507 Office,    
    -0.0,                     
    14.0457985559472,         
    2.5611189398764,          
    17.8500000000028,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 508 Office,    
    -0.0,                     
    19.4100471937516,         
    2.5611189398764,          
    17.85,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 509 Office,    
    -0.0,                     
    22.6165051070688,         
    7.59146564600835,         
    17.8500000000042,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 510 Office,    
    -0.0,                     
    19.410047193742,          
    7.59146564600835,         
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 511 Kitchen,    
    -0.0,                     
    16.4195063843088,         
    13.8416335007194,         
    17.8500000000292,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 512 Disabled WC,    
    -0.0,                     
    11.7221822099295,         
    13.8416185569891,         
    17.8500000000292,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 513 Tea Point,    
    -0.0,                     
    16.0124426865218,         
    17.4630722595922,         
    17.8500000000316,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 514 Male WC,    
    -0.0,                     
    17.0124409934757,         
    17.4630723701109,         
    17.8500000000316,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 515 Female WC,    
    -0.0,                     
    17.3663420272559,         
    22.8845337098502,         
    17.8499999999822,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 517 Office,    
    -0.0,                     
    10.0474904439144,         
    18.028444938445,          
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 518 Admin,    
    -0.0,                     
    10.4316152436384,         
    23.9129199161745,         
    17.8499999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 519 Student Hub,    
    93.7527002197321,         
    4.08552010736309,         
    24.3271791960011,         
    17.8499999999891,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 520 Circulation,    
    -0.0,                     
    12.9541438098291,         
    35.3453850541956,         
    17.8499999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 521 Office,    
    -0.0,                     
    1.37175330264957,         
    31.2611434722131,         
    17.8499999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 522 Office,    
    -0.0,                     
    5.42224711317078,         
    42.1744772339695,         
    17.8499999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 523 Office,    
    -0.0,                     
    10.1839044508389,         
    37.4183574157527,         
    17.8499999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 524 Office,    
    -0.0,                     
    13.9516752507275,         
    37.3200345901572,         
    17.8499999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 525 Office,    
    -0.0,                     
    15.4894770924931,         
    38.8257150142958,         
    17.849999999997,          
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 526 Office,    
    -0.0,                     
    17.0513347271767,         
    41.871007405248,          
    17.8499999999964,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 527 Office,    
    -0.0,                     
    21.3345404566574,         
    30.7401994591649,         
    17.85,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 528 Office,    
    -0.0,                     
    15.2826007560229,         
    30.8981293799604,         
    17.8499999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 593 Circulation,    
    -0.0,                     
    9.77418541170899,         
    9.67361254839609,         
    17.8500000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 595 Stairs A,    
    -0.0,                     
    16.4195063843088,         
    9.67361254839609,         
    17.8500000000292,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 595A Lifts,    
    -0.0,                     
    8.27450638429246,         
    13.8416335007194,         
    17.8500000000392,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 597 Circ,    
    -0.0,                     
    17.3663420272559,         
    22.8845337098502,         
    17.8499999999822,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 597A Riser,    
    -0.0,                     
    12.6181101094096,         
    27.5665013536009,         
    17.8499999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 598 Circ,    
    -0.0,                     
    16.9305450773154,         
    37.2422987314791,         
    17.8499999999927,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 599 Stair B,    
    -0.0,                     
    21.5011051509015,         
    37.1230265132745,         
    17.8499999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 599A Lift,    
    -0.0,                     
    24.433886697924,          
    30.6593196774252,         
    17.85,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 601 PhD Area,    
    -0.0,                     
    -1.61048883505315e-11,    
    13.8416126416885,         
    21.3700000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 602 Office,    
    -0.0,                     
    17.9147767890255,         
    2.5611189398764,          
    21.3700000000146,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 603 Office,    
    -0.0,                     
    15.9802876705122,         
    7.59146525729403,         
    24.8899997697815,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 604 Office,    
    -85.4954383490639,        
    22.7805404218258,         
    9.67361254839604,         
    24.8900000000292,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 606 Kitchen,    
    -0.0,                     
    10.1796075224673,         
    20.0523695669945,         
    21.3699999999993,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 607 Female WC,    
    -0.0,                     
    13.3347174090405,         
    22.8845336650029,         
    21.3699999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 608 Male WC,    
    -0.0,                     
    11.958582434234,          
    17.4630722595922,         
    21.3700000000316,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 609 Shower,    
    -0.0,                     
    11.8403819348338,         
    15.6523424292728,         
    21.3700000000292,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 610 Disabled WC,    
    -0.0,                     
    11.7221831744575,         
    13.8416340764791,         
    21.370000000002,          
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 611 Office,    
    -0.0,                     
    10.4316152436384,         
    23.9129199161744,         
    21.3699999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 612 Office,    
    -0.0,                     
    10.6333453380343,         
    27.0032511005385,         
    21.3699999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 613 Office,    
    -0.0,                     
    4.5349101349284,          
    31.1785985052001,         
    21.3699999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 614 Circulation,    
    -0.0,                     
    10.8950685598426,         
    31.0126252915936,         
    21.3699999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 615 Server,    
    -0.0,                     
    6.266991342958,           
    31.1334319530083,         
    21.369999999985,          
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 616 Office,    
    -0.0,                     
    1.65910764680317,         
    42.2726792019331,         
    21.3699999999828,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 617 Office,    
    -0.0,                     
    6.55434481567411,         
    42.1449342888955,         
    21.3699999999866,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 618 Office,    
    -0.0,                     
    13.1271072088728,         
    41.9734130874276,         
    21.3699999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 619 Office,    
    -0.0,                     
    17.3745010048119,         
    41.8625741370349,         
    21.3699999999964,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 620 Office,    
    -0.0,                     
    19.2158251141085,         
    37.1826626223768,         
    21.3699999999927,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 621 Office,    
    -0.0,                     
    21.3345404566574,         
    30.7401994591649,         
    21.37,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 622 Office,    
    -0.0,                     
    12.9541438098291,         
    35.3453850541956,         
    21.3699999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 692 Circulation,    
    -0.0,                     
    17.3663420272559,         
    22.8845337098502,         
    21.3699999999822,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 692A Riser,    
    -0.0,                     
    13.3347174090405,         
    22.8845336650029,         
    21.3699999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 693 Circulation,    
    -0.0,                     
    12.5083178636954,         
    7.59146564600834,         
    21.3700000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 695 Stair A,    
    -0.0,                     
    16.4195063843088,         
    9.67361254839609,         
    21.3700000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 695A Lift,    
    -0.0,                     
    8.27450638429246,         
    13.8416335007194,         
    21.3700000000083,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 697 Lobby,    
    -0.0,                     
    21.4489314017257,         
    35.1237071541182,         
    21.37,                    
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 699 Stair B,    
    -0.0,                     
    21.6218948007466,         
    41.7517351864183,         
    21.3699999999964,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: 699A Lift,    
    -0.0,                     
    21.4357884543952,         
    34.6200640491209,         
    21.3699999999854,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G01 Seminar,    
    -0.0,                     
    -2.40302659713748e-11,    
    13.8416125483961,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G01A Store,    
    -0.0,                     
    8.27450638430891,         
    9.6736125483961,          
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G03 Tea Point,    
    -0.0,                     
    18.2195063843089,         
    6.44101457174782,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G04 Disabled WC,    
    -0.0,                     
    21.4335063843089,         
    10.4086125483961,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G05 Meeting,    
    -0.0,                     
    21.4335063843089,         
    13.8416125483961,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G06 Library Office,    
    -0.0,                     
    9.77446690250738,         
    13.8416151256736,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G07 Reception,    
    -0.0,                     
    9.91234288192365,         
    15.9537633102483,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G08 Meeting,    
    -0.0,                     
    3.83235890354325,         
    20.4674728072031,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G09 GroupStudy,    
    -0.0,                     
    10.8950666760823,         
    31.0126254145614,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G10 Tea Point,    
    -0.0,                     
    14.6625800035177,         
    27.5665013536009,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G10A Print room,    
    -0.0,                     
    14.880745258308,          
    30.9086161207522,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G11 Study room,    
    -0.745157700799734,       
    18.6482281315038,         
    15.2048869734596,         
    3.77000000000001,         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G11A Server,    
    -0.0,                     
    24.4705831125332,         
    32.0655412600954,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G12 Store,    
    -0.0,                     
    17.0124426865218,         
    17.4630722595922,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G13 Male WC,    
    -0.0,                     
    12.2147740059532,         
    21.3877193620181,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G14 Female WC,    
    -0.0,                     
    13.6403450564637,         
    27.5665013536009,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G16 Library,    
    -0.0,                     
    -1.72864806852583,        
    31.2611434719662,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G84 Storage,    
    -0.0,                     
    22.8483180619518,         
    50.8553723992421,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G85 Storage,    
    -0.0,                     
    24.1341959041166,         
    50.6791360302119,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G88 Storage,    
    -0.0,                     
    24.4033915189571,         
    43.0848556114041,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G89 Storage,    
    -0.0,                     
    20.181451501129,          
    43.1950303258724,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G91 Circulation,    
    -0.0,                     
    16.4195063843089,         
    10.4086125483961,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G92 Reception,    
    -0.0,                     
    21.4335063843089,         
    6.44101457174782,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G93A Circ,    
    -0.0,                     
    21.4335063843089,         
    2.5611189398764,          
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G93B Circ,    
    -0.0,                     
    11.8517940342867,         
    15.8271605798552,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G94 Lift Core,    
    -0.0,                     
    9.77450638430887,         
    13.8416125483961,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G94A Lifts,    
    -0.0,                     
    9.77450638430887,         
    9.67361254839608,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G95 Lobby,    
    -0.0,                     
    11.7221822099295,         
    13.8416125483961,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G97 Circ,    
    -0.0,                     
    13.3347174090405,         
    22.8845336650028,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G97A Riser,    
    -0.0,                     
    13.3347174090405,         
    22.8845336650028,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G99 Lift Core,    
    -0.0,                     
    21.6218948007467,         
    41.7517351864182,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: G99A Lift,    
    -0.0,                     
    24.5351346956615,         
    34.539184267379,          
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG01,       
    -0.0,                     
    -3.07028981667506e-12,    
    3.03,                     
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG01A,      
    -0.0,                     
    2.95999999999996,         
    1.326,                    
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG01B,      
    -0.0,                     
    -5.49404353620079e-19,    
    0.0,                      
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG01C,      
    -0.0,                     
    3.086,                    
    -3.60955709766131e-15,    
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG02,       
    -0.0,                     
    9.6109999999851,          
    2.55442075688364,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG03,       
    -0.0,                     
    16.4195063843089,         
    7.6136125483961,          
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG04,       
    -0.0,                     
    16.4195063843089,         
    7.6136125483961,          
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG05 IT Cluster,    
    -0.0,                     
    16.4195063843089,         
    7.6136125483961,          
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG06,       
    -0.0,                     
    -2.40302659713748e-11,    
    13.8416125483961,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG07 Office,    
    -86.2662385273721,        
    9.77450638430887,         
    13.8416125483961,         
    3.60955709766131e-16,     
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG08 Electric Intake,    
    -0.0,                     
    11.7221822099295,         
    13.8416125483961,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG09 Office,    
    -0.0,                     
    10.1795089567619,         
    20.0477082252423,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG10 HubRoom,    
    -0.0,                     
    11.958582434234,          
    17.4630722595922,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG11 Office,    
    -0.0,                     
    10.4482633493011,         
    24.1659918785255,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG12 Plant,    
    -0.0,                     
    12.1751431053406,         
    20.7806061060584,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG13 Office,    
    -0.0,                     
    10.6701766353296,         
    27.5665013536009,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG14 Kitchen,    
    -0.0,                     
    12.4002425315883,         
    24.2289467561922,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG15 Office,    
    -0.0,                     
    10.8950666760823,         
    31.0126254145613,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG16 Cycles Store,    
    -0.0,                     
    12.6181101094096,         
    27.5665013536009,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG16A Circulation,    
    -0.0,                     
    17.2640459909471,         
    34.5315929131712,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG17 Computer Cluster,    
    -0.0,                     
    1.65910764680313,         
    42.272679201933,          
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG18 Male WC,    
    -0.0,                     
    13.5012680849057,         
    37.3505309404296,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG19 Female WC,    
    -0.0,                     
    17.3852876574655,         
    41.8622926506063,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG20 Shower,    
    -0.0,                     
    17.3852876574655,         
    41.8622926506063,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG21 Disables WC,    
    -0.0,                     
    18.8746743372957,         
    41.8234259809102,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG22 Store,    
    -0.0,                     
    23.0648644865051,         
    52.4353655106284,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG87 Store,    
    -0.0,                     
    24.3507423286015,         
    52.2591291416075,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG87A Store,    
    -0.0,                     
    24.1341959041166,         
    50.6791360302119,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG89 Store,    
    -0.0,                     
    22.5774455638462,         
    60.6769819352951,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG90 PlantRoom,    
    -0.0,                     
    22.5774455638462,         
    60.6769819352951,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG91_Lobby,    
    -0.0,                     
    23.0102763072625,         
    13.8416125483961,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG92 Cupboard,    
    -0.0,                     
    13.6030348404026,         
    9.67361254839608,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG93 Cupboard,    
    -0.0,                     
    13.6030348404025,         
    10.7146125483961,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG94 Lift Core,    
    -0.0,                     
    9.77450638430887,         
    13.8416125483961,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG94A Lifts,    
    -0.0,                     
    8.27450638430891,         
    9.6736125483961,          
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG96 Circulation,    
    -0.0,                     
    11.958582434234,          
    17.4630722595922,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG96A Circulation,    
    -0.0,                     
    13.0068055962682,         
    37.3634343126402,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG97 Circulation,    
    -0.0,                     
    17.2884325119867,         
    35.4660943447191,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG98 Circulation,    
    -0.0,                     
    21.5015939212749,         
    37.1417563934316,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG99 Lift Core,    
    -0.0,                     
    21.658552788905,          
    43.1564842518083,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG99A Lift,    
    -0.0,                     
    21.3712368712668,         
    32.1464210418374,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

Zone,                     
    Thermal Zone: LG99B Store,    
    -0.0,                     
    24.7192956153844,         
    41.5963058623892,         
    -3.135,                   
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ;                         

ZoneList,                 
    Circulation,              
    Thermal Zone: 194 Circulation,    
    Thermal Zone: 195 Lift Core,    
    Thermal Zone: 196 Circ,    
    Thermal Zone: 197 Circulation,    
    Thermal Zone: 199 Lift Core,    
    Thermal Zone: 216 Circ,    
    Thermal Zone: 294 Circulation,    
    Thermal Zone: 295 Lift Core,    
    Thermal Zone: 298 Circ,    
    Thermal Zone: 299 Lift Core,    
    Thermal Zone: 394 Circ,    
    Thermal Zone: 395 Lift Core,    
    Thermal Zone: 397 Circ,    
    Thermal Zone: 399 Lift Core,    
    Thermal Zone: 492 Circ,    
    Thermal Zone: 495 Lift Core,    
    Thermal Zone: 495A Lifts,    
    Thermal Zone: 497C Circ,    
    Thermal Zone: 499 Lift Core,    
    Thermal Zone: 501 Circulation,    
    Thermal Zone: 520 Circulation,    
    Thermal Zone: 593 Circulation,    
    Thermal Zone: 595 Stairs A,    
    Thermal Zone: 597 Circ,    
    Thermal Zone: 598 Circ,    
    Thermal Zone: 599 Stair B,    
    Thermal Zone: 614 Circulation,    
    Thermal Zone: 692 Circulation,    
    Thermal Zone: 693 Circulation,    
    Thermal Zone: 695 Stair A,    
    Thermal Zone: 697 Lobby,    
    Thermal Zone: 699 Stair B,    
    Thermal Zone: G91 Circulation,    
    Thermal Zone: G93A Circ,    
    Thermal Zone: G93B Circ,    
    Thermal Zone: G94 Lift Core,    
    Thermal Zone: G95 Lobby,    
    Thermal Zone: G97 Circ,    
    Thermal Zone: LG16A Circulation,    
    Thermal Zone: LG91_Lobby,    
    Thermal Zone: LG94 Lift Core,    
    Thermal Zone: LG96 Circulation,    
    Thermal Zone: LG96A Circulation,    
    Thermal Zone: LG97 Circulation,    
    Thermal Zone: LG98 Circulation,    
    Thermal Zone: LG99 Lift Core;    

ZoneList,                 
    ComputerCluster,          
    Thermal Zone: LG05 IT Cluster,    
    Thermal Zone: LG17 Computer Cluster;    

ZoneList,                 
    Kitchen,                  
    Thermal Zone: 110 Kitchen,    
    Thermal Zone: 209 Kitchen,    
    Thermal Zone: 212 Kitchen,    
    Thermal Zone: 306 Kitchen,    
    Thermal Zone: 410 Kitchen,    
    Thermal Zone: 511 Kitchen,    
    Thermal Zone: 513 Tea Point,    
    Thermal Zone: 606 Kitchen,    
    Thermal Zone: G03 Tea Point,    
    Thermal Zone: G10 Tea Point,    
    Thermal Zone: LG14 Kitchen;    

ZoneList,                 
    Lavatory,                 
    Thermal Zone: 107 Disabled WC,    
    Thermal Zone: 109 Male WC,    
    Thermal Zone: 111 Female WC,    
    Thermal Zone: 210 Disabled WC,    
    Thermal Zone: 213 Male WC,    
    Thermal Zone: 218 Female WC,    
    Thermal Zone: 310 Disabled WC,    
    Thermal Zone: 313 Male WC,    
    Thermal Zone: 318 Female WC,    
    Thermal Zone: 421 Female WC,    
    Thermal Zone: 422 Male WC,    
    Thermal Zone: 424 Disabled WC,    
    Thermal Zone: 512 Disabled WC,    
    Thermal Zone: 514 Male WC,    
    Thermal Zone: 515 Female WC,    
    Thermal Zone: 607 Female WC,    
    Thermal Zone: 608 Male WC,    
    Thermal Zone: 610 Disabled WC,    
    Thermal Zone: G04 Disabled WC,    
    Thermal Zone: G13 Male WC,    
    Thermal Zone: G14 Female WC,    
    Thermal Zone: LG18 Male WC,    
    Thermal Zone: LG19 Female WC;    

ZoneList,                 
    LectureTheatre,           
    Thermal Zone: 112 Seminar,    
    Thermal Zone: G01 Seminar,    
    Thermal Zone: LG01,       
    Thermal Zone: LG06;       

ZoneList,                 
    Library,                  
    Thermal Zone: G16 Library;    

ZoneList,                 
    Lift,                     
    Thermal Zone: 195A Lifts,    
    Thermal Zone: 199A Lift,    
    Thermal Zone: 295A Lift,    
    Thermal Zone: 299A Lift,    
    Thermal Zone: 395A Lifts,    
    Thermal Zone: 399A Lift,    
    Thermal Zone: 499A Lift,    
    Thermal Zone: 595A Lifts,    
    Thermal Zone: 599A Lift,    
    Thermal Zone: 695A Lift,    
    Thermal Zone: 699A Lift,    
    Thermal Zone: G94A Lifts,    
    Thermal Zone: G99 Lift Core,    
    Thermal Zone: G99A Lift,    
    Thermal Zone: LG94A Lifts,    
    Thermal Zone: LG99A Lift;    

ZoneList,                 
    Meeting,                  
    Thermal Zone: 105 Meeting,    
    Thermal Zone: 204 Meeting,    
    Thermal Zone: 205 Meeting,    
    Thermal Zone: 206 Meeting,    
    Thermal Zone: 208 Meeting,    
    Thermal Zone: 305 Meeting,    
    Thermal Zone: 325C Meeting,    
    Thermal Zone: 325E Meeting,    
    Thermal Zone: 405 Meeting,    
    Thermal Zone: 411 Meeting,    
    Thermal Zone: 416 Meeting,    
    Thermal Zone: 419 Meeting,    
    Thermal Zone: 420 Meeting,    
    Thermal Zone: G05 Meeting,    
    Thermal Zone: G08 Meeting,    
    Thermal Zone: G09 GroupStudy,    
    Thermal Zone: LG02,       
    Thermal Zone: LG03,       
    Thermal Zone: LG04;       

ZoneList,                 
    Office,                   
    Thermal Zone: 101 Open Plan Office,    
    Thermal Zone: 101B Office,    
    Thermal Zone: 101C Office,    
    Thermal Zone: 102 Admin Office,    
    Thermal Zone: 103 Office,    
    Thermal Zone: 104 Office,    
    Thermal Zone: 106 Office,    
    Thermal Zone: 113 Office,    
    Thermal Zone: 201 Office,    
    Thermal Zone: 202 Office,    
    Thermal Zone: 219 Office,    
    Thermal Zone: 225 Office,    
    Thermal Zone: 301 Phd Office,    
    Thermal Zone: 302 Research Office,    
    Thermal Zone: 303 PhD Office,    
    Thermal Zone: 304 Office,    
    Thermal Zone: 307 Office,    
    Thermal Zone: 325 Office,    
    Thermal Zone: 325B Office,    
    Thermal Zone: 325D Office,    
    Thermal Zone: 401 Office,    
    Thermal Zone: 402 Office,    
    Thermal Zone: 403 Office,    
    Thermal Zone: 404 Office,    
    Thermal Zone: 406 Office,    
    Thermal Zone: 407 Office,    
    Thermal Zone: 408 Office,    
    Thermal Zone: 409 Office,    
    Thermal Zone: 412 Office,    
    Thermal Zone: 413 Office,    
    Thermal Zone: 414 Office,    
    Thermal Zone: 415 Office,    
    Thermal Zone: 418 Office,    
    Thermal Zone: 503 Office,    
    Thermal Zone: 504 Office,    
    Thermal Zone: 505 Office,    
    Thermal Zone: 506 Office,    
    Thermal Zone: 507 Office,    
    Thermal Zone: 508 Office,    
    Thermal Zone: 509 Office,    
    Thermal Zone: 510 Office,    
    Thermal Zone: 517 Office,    
    Thermal Zone: 518 Admin,    
    Thermal Zone: 519 Student Hub,    
    Thermal Zone: 521 Office,    
    Thermal Zone: 522 Office,    
    Thermal Zone: 523 Office,    
    Thermal Zone: 524 Office,    
    Thermal Zone: 525 Office,    
    Thermal Zone: 526 Office,    
    Thermal Zone: 527 Office,    
    Thermal Zone: 528 Office,    
    Thermal Zone: 601 PhD Area,    
    Thermal Zone: 602 Office,    
    Thermal Zone: 603 Office,    
    Thermal Zone: 604 Office,    
    Thermal Zone: 611 Office,    
    Thermal Zone: 612 Office,    
    Thermal Zone: 613 Office,    
    Thermal Zone: 616 Office,    
    Thermal Zone: 617 Office,    
    Thermal Zone: 618 Office,    
    Thermal Zone: 619 Office,    
    Thermal Zone: 620 Office,    
    Thermal Zone: 621 Office,    
    Thermal Zone: 622 Office,    
    Thermal Zone: G06 Library Office,    
    Thermal Zone: G11 Study room,    
    Thermal Zone: LG07 Office,    
    Thermal Zone: LG09 Office,    
    Thermal Zone: LG11 Office,    
    Thermal Zone: LG13 Office,    
    Thermal Zone: LG15 Office;    

ZoneList,                 
    Plant,                    
    Thermal Zone: LG08 Electric Intake,    
    Thermal Zone: LG12 Plant,    
    Thermal Zone: LG90 PlantRoom;    

ZoneList,                 
    PrintRoom,                
    Thermal Zone: 325F Print Room,    
    Thermal Zone: G10A Print room;    

ZoneList,                 
    Reception,                
    Thermal Zone: G07 Reception,    
    Thermal Zone: G92 Reception;    

ZoneList,                 
    Server,                   
    Thermal Zone: 228 Resources,    
    Thermal Zone: 325G Storage,    
    Thermal Zone: 417 Resources,    
    Thermal Zone: 417A Server,    
    Thermal Zone: 502 Server,    
    Thermal Zone: 615 Server,    
    Thermal Zone: G11A Server,    
    Thermal Zone: G12 Store,    
    Thermal Zone: LG10 HubRoom;    

ZoneList,                 
    Shower,                   
    Thermal Zone: 108 Shower,    
    Thermal Zone: 211 Shower,    
    Thermal Zone: 311 Shower,    
    Thermal Zone: 423 Shower,    
    Thermal Zone: 609 Shower,    
    Thermal Zone: LG20 Shower,    
    Thermal Zone: LG21 Disables WC;    

ZoneList,                 
    Storage,                  
    Thermal Zone: 114 Store,    
    Thermal Zone: 114A Server,    
    Thermal Zone: 207 Cupboard,    
    Thermal Zone: 493A Cupboard,    
    Thermal Zone: G01A Store,    
    Thermal Zone: G84 Storage,    
    Thermal Zone: G85 Storage,    
    Thermal Zone: G88 Storage,    
    Thermal Zone: G89 Storage,    
    Thermal Zone: LG01A,      
    Thermal Zone: LG01B,      
    Thermal Zone: LG01C,      
    Thermal Zone: LG16 Cycles Store,    
    Thermal Zone: LG22 Store,    
    Thermal Zone: LG87 Store,    
    Thermal Zone: LG87A Store,    
    Thermal Zone: LG89 Store,    
    Thermal Zone: LG92 Cupboard,    
    Thermal Zone: LG93 Cupboard,    
    Thermal Zone: LG99B Store;    

BuildingSurface:Detailed, 
    Surface 1124,             
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 903,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    8.2745063843121,          
    1.25758667653678,         
    3.52000000000116,         
    8.27450638432526,         
    1.25758667653678,         
    -1.15597643946893e-12,    
    8.27450638431759,         
    3.33973357892452,         
    -7.59089857638557e-13,    
    8.27450638429782,         
    3.33973357892452,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 729,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 1703,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    8.27450638429564,         
    7.50773758465892,         
    3.52000000000321,         
    8.2745063843154,          
    7.50773758464746,         
    -3.20745245181566e-12,    
    3.39983860060903,         
    7.50773357892432,         
    1.51962353807111e-12,     
    3.39983860060573,         
    7.50773357892479,         
    3.51999999999848;         

BuildingSurface:Detailed, 
    Surface 730,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 101 Open Plan Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -1.4262519222932e-11,     
    7.50773357892453,         
    3.52,                     
    -1.4262519222932e-11,     
    7.50773357892453,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 731,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 101 Open Plan Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    3.39983860060573,         
    7.50773357892479,         
    3.51999999999848,         
    3.39983860060903,         
    7.50773357892432,         
    1.51962353807111e-12,     
    -1.4262519222932e-11,     
    7.50773357892453,         
    0.0,                      
    -1.4262519222932e-11,     
    7.50773357892453,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 732,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 735,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    8.27450638429564,         
    7.50773758465892,         
    3.52000000000321,         
    8.27450638429782,         
    3.33973357892452,         
    3.52,                     
    8.27450638431759,         
    3.33973357892452,         
    -7.59089857638557e-13,    
    8.2745063843154,          
    7.50773758464746,         
    -3.20745245181566e-12;    

BuildingSurface:Detailed, 
    Surface 733,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 1691,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    8.2745063843154,          
    7.50773758464746,         
    -3.20745245181566e-12,    
    8.27450638432526,         
    1.25758667653678,         
    -1.15597643946893e-12,    
    6.48931789151708,         
    1.25758667653679,         
    0.0,                      
    6.48931789152186,         
    -1.25758667652919,        
    0.0,                      
    4.48931789152186,         
    -1.25758667652919,        
    0.0,                      
    4.48931789151947,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -1.4262519222932e-11,     
    7.50773357892453,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 740,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 1114,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.48931789152186,         
    -1.25758667652919,        
    3.52,                     
    6.48931789151708,         
    1.25758667653679,         
    3.52,                     
    8.2745063843121,          
    1.25758667653678,         
    3.52000000000116,         
    8.27450638429564,         
    7.50773758465892,         
    3.52000000000321,         
    -1.4262519222932e-11,     
    7.50773357892453,         
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    4.48931789151947,         
    0.0,                      
    3.52,                     
    4.48931789152186,         
    -1.25758667652919,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 741,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 717,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.48931789152186,         
    -1.25758667652919,        
    3.52,                     
    6.48931789152186,         
    -1.25758667652919,        
    0.0,                      
    6.48931789151708,         
    1.25758667653679,         
    0.0,                      
    6.48931789151708,         
    1.25758667653679,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 742,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 712,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.48931789152186,         
    -1.25758667652919,        
    3.52,                     
    4.48931789152186,         
    -1.25758667652919,        
    0.0,                      
    6.48931789152186,         
    -1.25758667652919,        
    0.0,                      
    6.48931789152186,         
    -1.25758667652919,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 743,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 686,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.48931789151947,         
    0.0,                      
    3.52,                     
    4.48931789151947,         
    0.0,                      
    0.0,                      
    4.48931789152186,         
    -1.25758667652919,        
    0.0,                      
    4.48931789152186,         
    -1.25758667652919,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 744,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 683,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    4.48931789151947,         
    0.0,                      
    0.0,                      
    4.48931789151947,         
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 745,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101 Open Plan Office,    
    Surface,                  
    Surface 718,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.48931789151708,         
    1.25758667653679,         
    3.52,                     
    6.48931789151708,         
    1.25758667653679,         
    0.0,                      
    8.27450638432526,         
    1.25758667653678,         
    -1.15597643946893e-12,    
    8.2745063843121,          
    1.25758667653678,         
    3.52000000000116;         

BuildingSurface:Detailed, 
    Surface 701,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 101B Office,    
    Surface,                  
    Surface 1693,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    0.0,                      
    4.77833168588404e-12,     
    -2.51517335306598,        
    0.0,                      
    -2.0,                     
    -2.51517335306598,        
    0.0,                      
    -2.0,                     
    0.0,                      
    0.0;                      

BuildingSurface:Detailed, 
    Surface 703,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101B Office,    
    Surface,                  
    Surface 716,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.77833168588404e-12,     
    -2.51517335306598,        
    3.52,                     
    4.77833168588404e-12,     
    -2.51517335306598,        
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 710,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 101B Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -2.0,                     
    -2.51517335306598,        
    3.52,                     
    -2.0,                     
    -2.51517335306598,        
    0.0,                      
    4.77833168588404e-12,     
    -2.51517335306598,        
    0.0,                      
    4.77833168588404e-12,     
    -2.51517335306598,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 711,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101B Office,    
    Surface,                  
    Surface 641,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.0,                     
    0.0,                      
    3.52,                     
    -2.0,                     
    0.0,                      
    0.0,                      
    -2.0,                     
    -2.51517335306598,        
    0.0,                      
    -2.0,                     
    -2.51517335306598,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 712,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101B Office,    
    Surface,                  
    Surface 742,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    -2.0,                     
    0.0,                      
    0.0,                      
    -2.0,                     
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 713,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 101B Office,    
    Surface,                  
    Surface 1113,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.77833168588404e-12,     
    -2.51517335306598,        
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    -2.0,                     
    0.0,                      
    3.52,                     
    -2.0,                     
    -2.51517335306598,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 640,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 101C Office,    
    Surface,                  
    Surface 1692,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.38880488723225e-12,    
    1.25758667652919,         
    0.0,                      
    0.0,                      
    -2.51517335306598,        
    0.0,                      
    -4.48931789151467,        
    -2.51517335306598,        
    0.0,                      
    -4.48931789152186,        
    1.25758667652919,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 641,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101C Office,    
    Surface,                  
    Surface 711,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    -2.51517335306598,        
    3.52,                     
    0.0,                      
    -2.51517335306598,        
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 672,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 101C Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -4.48931789151467,        
    -2.51517335306598,        
    3.52,                     
    -4.48931789151467,        
    -2.51517335306598,        
    0.0,                      
    0.0,                      
    -2.51517335306598,        
    0.0,                      
    0.0,                      
    -2.51517335306598,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 675,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 101C Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -4.48931789152186,        
    1.25758667652919,         
    3.52,                     
    -4.48931789152186,        
    1.25758667652919,         
    0.0,                      
    -4.48931789151467,        
    -2.51517335306598,        
    0.0,                      
    -4.48931789151467,        
    -2.51517335306598,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 683,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101C Office,    
    Surface,                  
    Surface 744,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.38880488723225e-12,    
    1.25758667652919,         
    3.52,                     
    -2.38880488723225e-12,    
    1.25758667652919,         
    0.0,                      
    -4.48931789152186,        
    1.25758667652919,         
    0.0,                      
    -4.48931789152186,        
    1.25758667652919,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 686,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 101C Office,    
    Surface,                  
    Surface 743,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    -2.38880488723225e-12,    
    1.25758667652919,         
    0.0,                      
    -2.38880488723225e-12,    
    1.25758667652919,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 700,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 101C Office,    
    Surface,                  
    Surface 1112,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    -2.51517335306598,        
    3.52,                     
    -2.38880488723225e-12,    
    1.25758667652919,         
    3.52,                     
    -4.48931789152186,        
    1.25758667652919,         
    3.52,                     
    -4.48931789151467,        
    -2.51517335306598,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1110,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 926,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.99682021485181e-70,    
    -3.51907964934272e-35,    
    3.52,                     
    -2.18594777834369e-12,    
    5.03034670613195,         
    3.52,                     
    -3.325,                   
    5.03034670613195,         
    3.52,                     
    -3.325,                   
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1111,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 920,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.325,                   
    0.0,                      
    3.52,                     
    -3.325,                   
    5.03034670613195,         
    3.52,                     
    -6.645,                   
    5.03034670613195,         
    3.52000000000417,         
    -6.645,                   
    -1.25617935426706e-28,    
    3.52000000000418;         

BuildingSurface:Detailed, 
    Surface 1123,             
    Wall,                     
    InteriorWall,             
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 1120,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.18594777834369e-12,    
    5.03034670613195,         
    3.52,                     
    -2.18594777834369e-12,    
    5.03034670613195,         
    0.0,                      
    -8.14499999999996,        
    5.03034670613195,         
    2.95860652530928e-16,     
    -8.14499999999996,        
    5.03034670613195,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1694,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 2694,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.18594777834369e-12,    
    5.03034670613195,         
    0.0,                      
    1.99682021485182e-70,     
    3.51907964934273e-35,     
    5.63318213627731e-70,     
    -6.645,                   
    -4.01624700387646e-34,    
    3.83344112203776e-16,     
    -6.645,                   
    5.03034670613195,         
    3.82812225016e-16;        

BuildingSurface:Detailed, 
    Surface 1695,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 1722,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -6.645,                   
    5.03034670613195,         
    3.82812225016e-16,        
    -6.645,                   
    2.70904730630975,         
    4.31941608865823e-16,     
    -8.14499999999996,        
    2.70904730630975,         
    2.54218950825786e-16,     
    -8.14499999999996,        
    5.03034670613195,         
    2.95860652530928e-16;     

BuildingSurface:Detailed, 
    Surface 714,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 338,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -8.14499999999996,        
    5.03034670613195,         
    2.95860652530928e-16,     
    -8.14499999999996,        
    2.70904730630975,         
    2.54218950825786e-16,     
    -6.645,                   
    2.70904730630975,         
    4.31941608865823e-16,     
    -6.645,                   
    -4.01624700387646e-34,    
    3.83344112203776e-16,     
    -9.93018849279198,        
    1.05675588296978e-34,     
    -5.89084186392269e-18,    
    -9.93018849280154,        
    5.03034670613195,         
    8.43483565021337e-17;     

BuildingSurface:Detailed, 
    Surface 715,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 102 Admin Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -9.93018849279198,        
    3.51907964934272e-35,     
    3.52,                     
    -9.93018849279198,        
    1.05675588296978e-34,     
    -5.89084186392269e-18,    
    1.99682021485182e-70,     
    3.51907964934273e-35,     
    5.63318213627731e-70,     
    -1.99682021485181e-70,    
    -3.51907964934272e-35,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 716,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 703,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -9.93018849279676,        
    2.51517335306598,         
    3.52,                     
    -9.93018849279676,        
    2.51517335306598,         
    0.0,                      
    -9.93018849279198,        
    1.05675588296978e-34,     
    -5.89084186392269e-18,    
    -9.93018849279198,        
    3.51907964934272e-35,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 717,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 741,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -9.93018849280154,        
    5.03034670613195,         
    3.52,                     
    -9.93018849280154,        
    5.03034670613195,         
    8.43483565021337e-17,     
    -9.93018849279676,        
    2.51517335306598,         
    0.0,                      
    -9.93018849279676,        
    2.51517335306598,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 718,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 745,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -8.14499999999996,        
    5.03034670613195,         
    3.52,                     
    -8.14499999999996,        
    5.03034670613195,         
    2.95860652530928e-16,     
    -9.93018849280154,        
    5.03034670613195,         
    8.43483565021337e-17,     
    -9.93018849280154,        
    5.03034670613195,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 719,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 727,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    3.87989563187142,         
    3.52,                     
    0.0,                      
    3.87989563187142,         
    0.0,                      
    -2.18594777834369e-12,    
    5.03034670613195,         
    0.0,                      
    -2.18594777834369e-12,    
    5.03034670613195,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 720,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 726,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.99682021485181e-70,    
    -3.51907964934272e-35,    
    3.52,                     
    1.99682021485182e-70,     
    3.51907964934273e-35,     
    5.63318213627731e-70,     
    0.0,                      
    3.87989563187142,         
    0.0,                      
    0.0,                      
    3.87989563187142,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 721,              
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 102 Admin Office,    
    Surface,                  
    Surface 910,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -6.645,                   
    -1.25617935426706e-28,    
    3.52000000000418,         
    -6.645,                   
    5.03034670613195,         
    3.52000000000417,         
    -9.93018849280154,        
    5.03034670613195,         
    3.52,                     
    -9.93018849279198,        
    3.51907964934272e-35,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1718,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 368,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.12181150720064,         
    0.0,                      
    0.0,                      
    3.09178961724463,         
    -1.15045107426053,        
    2.73720253729346e-16,     
    1.8000000000022,          
    -1.15045107426053,        
    4.9391657624569e-16,      
    1.8000000000022,          
    -2.22620352852356e-32,    
    2.31014741721535e-16;     

BuildingSurface:Detailed, 
    Surface 491,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 1729,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.8000000000022,          
    -2.22620352852356e-32,    
    2.31014741721535e-16,     
    1.8000000000022,          
    -1.15045107426053,        
    4.9391657624569e-16,      
    2.18594777834369e-12,     
    -1.15045107426053,        
    8.72354560367855e-17,     
    0.0,                      
    0.0,                      
    0.0;                      

BuildingSurface:Detailed, 
    Surface 722,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 2693,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.09178961724463,         
    -1.15045107426053,        
    2.73720253729346e-16,     
    2.99054080944487,         
    -5.03034670613195,        
    9.01889305032447e-17,     
    2.18594777834369e-12,     
    -5.03034670613195,        
    -9.01889305032447e-17,    
    2.18594777834369e-12,     
    -1.15045107426053,        
    8.72354560367855e-17;     

BuildingSurface:Detailed, 
    Surface 723,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 902,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.12181150720064,         
    0.0,                      
    3.52,                     
    3.12181150720064,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 724,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 530,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.99054080944487,         
    -5.03034670613195,        
    3.52,                     
    2.99054080944487,         
    -5.03034670613195,        
    9.01889305032447e-17,     
    3.12181150720064,         
    0.0,                      
    0.0,                      
    3.12181150720064,         
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 725,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 103 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    2.18594777834369e-12,     
    -5.03034670613195,        
    3.52,                     
    2.18594777834369e-12,     
    -5.03034670613195,        
    -9.01889305032447e-17,    
    2.99054080944487,         
    -5.03034670613195,        
    9.01889305032447e-17,     
    2.99054080944487,         
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 726,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 720,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.18594777834369e-12,     
    -1.15045107426053,        
    3.52,                     
    2.18594777834369e-12,     
    -1.15045107426053,        
    8.72354560367855e-17,     
    2.18594777834369e-12,     
    -5.03034670613195,        
    -9.01889305032447e-17,    
    2.18594777834369e-12,     
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 727,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 719,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    2.18594777834369e-12,     
    -1.15045107426053,        
    8.72354560367855e-17,     
    2.18594777834369e-12,     
    -1.15045107426053,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 728,              
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 103 Office,    
    Surface,                  
    Surface 932,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.99054080944487,         
    -5.03034670613195,        
    3.52,                     
    3.12181150720064,         
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    2.18594777834369e-12,     
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1118,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 957,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.150955698110803,       
    -1.91649181592476,        
    3.52,                     
    7.8708312539506e-16,      
    -6.19959248862819e-17,    
    3.52,                     
    -1.5869926281872,         
    0.0414137716157403,       
    3.52,                     
    -1.6380856537044,         
    -1.91649181592476,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1119,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 938,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.547270975822181,       
    -6.94800103197494,        
    3.52,                     
    -0.150955698110803,       
    -1.91649181592476,        
    3.52,                     
    -3.22615900555004,        
    -1.91649181592475,        
    3.52,                     
    -3.35746003988041,        
    -6.94800103197494,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1715,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 1725,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.17398525637423,        
    0.0828275432314907,       
    0.0,                      
    -1.3339705127485,         
    0.0348109683535286,       
    2.42735274407309e-16,     
    -1.3339705127485,         
    -0.554695430790519,       
    4.78196608708597e-16,     
    -3.19062190003407,        
    -0.554695430790519,       
    2.52618867019005e-16;     

BuildingSurface:Detailed, 
    Surface 1716,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 1727,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.3339705127485,         
    -0.554695430790519,       
    4.78196608708597e-16,     
    -1.3339705127485,         
    -3.06694289018529,        
    4.51075806189102e-16,     
    -3.25618089550607,        
    -3.06694289018529,        
    2.7083561334316e-16,      
    -3.19062190003407,        
    -0.554695430790519,       
    2.52618867019005e-16;     

BuildingSurface:Detailed, 
    Surface 1717,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 400,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.3339705127485,         
    0.0348109683535286,       
    2.42735274407309e-16,     
    7.8708312539506e-16,      
    -6.19959248862819e-17,    
    0.0,                      
    -0.547270975822181,       
    -6.94800103197494,        
    0.0,                      
    -1.3339705127485,         
    -6.94800103197494,        
    2.75346279760884e-16;     

BuildingSurface:Detailed, 
    Surface 320,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 2692,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.3339705127485,         
    -3.06694289018529,        
    4.51075806189102e-16,     
    -1.3339705127485,         
    -6.94800103197494,        
    2.75346279760884e-16,     
    -3.35746003988041,        
    -6.94800103197494,        
    8.56094300052464e-17,     
    -3.25618089550607,        
    -3.06694289018529,        
    2.7083561334316e-16;      

BuildingSurface:Detailed, 
    Surface 496,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 104 Office,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -0.547270975822181,       
    -6.94800103197494,        
    3.52,                     
    -0.547270975822181,       
    -6.94800103197494,        
    0.0,                      
    7.8708312539506e-16,      
    -6.19959248862819e-17,    
    0.0,                      
    7.8708312539506e-16,      
    -6.19959248862819e-17,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 527,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 104 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -3.35746003988041,        
    -6.94800103197494,        
    3.52,                     
    -3.35746003988041,        
    -6.94800103197494,        
    8.56094300052464e-17,     
    -0.547270975822181,       
    -6.94800103197494,        
    0.0,                      
    -0.547270975822181,       
    -6.94800103197494,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 530,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 724,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.22615900555004,        
    -1.91649181592475,        
    3.52,                     
    -3.22615900555004,        
    -1.91649181592475,        
    0.0,                      
    -3.35742970330581,        
    -6.94683852205671,        
    0.0,                      
    -3.35742970330581,        
    -6.94683852205671,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 598,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 905,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.17398525637423,        
    0.0828275432314907,       
    3.52,                     
    -3.17398525637423,        
    0.0828275432314907,       
    0.0,                      
    -3.22615900555004,        
    -1.91649181592475,        
    0.0,                      
    -3.22615900555004,        
    -1.91649181592475,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 637,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 750,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    7.8708312539506e-16,      
    -6.19959248862819e-17,    
    3.52,                     
    7.8708312539506e-16,      
    -6.19959248862819e-17,    
    0.0,                      
    -3.17398525637423,        
    0.0828275432314907,       
    0.0,                      
    -3.17398525637423,        
    0.0828275432314907,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 638,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 104 Office,    
    Surface,                  
    Surface 1117,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.6380856537044,         
    -1.91649181592476,        
    3.52,                     
    -1.5869926281872,         
    0.0414137716157403,       
    3.52,                     
    -3.17398525637423,        
    0.0828275432314907,       
    3.52,                     
    -3.22615900555004,        
    -1.91649181592475,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1108,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 963,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.34797051274846,         
    -0.165655086462981,       
    3.52,                     
    6.68939747315329,         
    4.168,                    
    3.52,                     
    2.10328396583234,         
    4.16800000000001,         
    3.52,                     
    2.10328396583234,         
    -0.0548867841330446,      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1712,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 394,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    5.01400000000002,         
    4.168,                    
    3.78899790634092e-16,     
    5.014,                    
    0.735000000000009,        
    5.50399549726249e-16,     
    9.43617296131015e-33,     
    0.73500000000001,         
    1.71511869806013e-16,     
    -3.17641024594195e-14,    
    4.16800000000001,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 1713,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 362,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.8,                      
    0.735000000000012,        
    4.5225309066381e-16,      
    1.8,                      
    -0.0469723599116503,      
    2.69658328868451e-16,     
    -3.84711686258183e-30,    
    -2.93186694329198e-44,    
    0.0,                      
    9.43617296131015e-33,     
    0.73500000000001,         
    1.71511869806013e-16;     

BuildingSurface:Detailed, 
    Surface 1714,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 1724,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.8,                      
    0.735000000000012,        
    4.5225309066381e-16,      
    5.014,                    
    0.735000000000009,        
    5.50399549726249e-16,     
    5.014,                    
    -0.130844118109451,       
    3.38465118577039e-16,     
    1.8,                      
    -0.0469723599116503,      
    2.69658328868451e-16;     

BuildingSurface:Detailed, 
    Surface 746,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 1723,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.68939747315329,         
    4.168,                    
    -1.77634206071613e-17,    
    6.34797051274846,         
    -0.165655086462981,       
    2.23099309282924e-17,     
    5.014,                    
    -0.130844118109451,       
    3.38465118577039e-16,     
    5.01400000000002,         
    4.168,                    
    3.78899790634092e-16;     

BuildingSurface:Detailed, 
    Surface 747,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 899,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.17641024594195e-14,    
    4.16800000000001,         
    3.52,                     
    -3.17641024594195e-14,    
    4.16800000000001,         
    0.0,                      
    -3.84711686258183e-30,    
    -2.93186694329198e-44,    
    0.0,                      
    -3.84711686258183e-30,    
    -2.93186694329198e-44,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 748,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 105 Meeting,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    6.68939747315329,         
    4.168,                    
    3.52,                     
    6.68939747315329,         
    4.168,                    
    -1.77634206071613e-17,    
    -3.17641024594195e-14,    
    4.16800000000001,         
    0.0,                      
    -3.17641024594195e-14,    
    4.16800000000001,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 749,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 105 Meeting,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    6.34797051274846,         
    -0.165655086462981,       
    3.52,                     
    6.34797051274846,         
    -0.165655086462981,       
    2.23099309282924e-17,     
    6.68939747315329,         
    4.168,                    
    -1.77634206071613e-17,    
    6.68939747315329,         
    4.168,                    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 750,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 637,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.17398525637423,         
    -0.0828275432314907,      
    3.52,                     
    3.17398525637423,         
    -0.0828275432314907,      
    0.0,                      
    6.34797051274846,         
    -0.165655086462981,       
    2.23099309282924e-17,     
    6.34797051274846,         
    -0.165655086462981,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 751,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 907,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.84711686258183e-30,    
    -2.93186694329198e-44,    
    3.52,                     
    -3.84711686258183e-30,    
    -2.93186694329198e-44,    
    0.0,                      
    3.17398525637423,         
    -0.0828275432314907,      
    0.0,                      
    3.17398525637423,         
    -0.0828275432314907,      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 752,              
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 105 Meeting,    
    Surface,                  
    Surface 971,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.10328396583234,         
    -0.0548867841330446,      
    3.52,                     
    2.10328396583234,         
    4.16800000000001,         
    3.52,                     
    -3.17641024594195e-14,    
    4.16800000000001,         
    3.52,                     
    -3.84711686258183e-30,    
    -2.93186694329198e-44,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1102,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 991,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -6.3743468111114,         
    -2.09523232439324e-05,    
    3.52,                     
    -1.38494817203073e-17,    
    9.04061026844874e-19,     
    3.52,                     
    0.405472042484871,        
    6.2115028452097,          
    3.52,                     
    -5.94182650817089,        
    6.62583930640613,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1103,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 999,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.405472042484871,        
    6.2115028452097,          
    3.52,                     
    0.550780429454833,        
    8.4375094856806,          
    3.51999999999514,         
    -3.85528390249761,        
    8.72237669069914,         
    3.5199999999903,          
    -4.00041400873811,        
    6.4991085439695,          
    3.51999999999514;         

BuildingSurface:Detailed, 
    Surface 1107,             
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 1106,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -4.00041400873811,        
    6.4991085439695,          
    3.51999999999514,         
    -3.85528390249761,        
    8.72237669069914,         
    3.5199999999903,          
    0.550780429454833,        
    8.4375094856806,          
    3.51999999999514,         
    0.673949955522292,        
    10.3243667321694,         
    3.52,                     
    -5.67001912672037,        
    10.7383667600043,         
    3.52,                     
    -5.94182650817089,        
    6.62583930640613,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1703,             
    Wall,                     
    InteriorWall,             
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 729,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -6.3743468111114,         
    -2.09523232439324e-05,    
    3.52,                     
    -6.3743468111114,         
    -2.09523232439324e-05,    
    -4.55843904260681e-18,    
    -1.49967902742313,        
    -1.29408659411865e-05,    
    3.60955709766131e-16,     
    -1.49967902742313,        
    -1.29408659411865e-05,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1704,             
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 1568,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -4.07018496881575,        
    10.6339634476114,         
    6.98656295074196e-17,     
    0.673949955522292,        
    10.3243667321694,         
    0.0,                      
    0.137875979416271,        
    2.11214818457473,         
    7.78035823904798e-17,     
    -1.05929397217312,        
    2.19029657435556,         
    9.91867365526579e-17,     
    -0.913968928566279,       
    4.41655838099478,         
    2.71659989858076e-16,     
    -6.06409752763259,        
    4.75274645241031,         
    3.63648594853289e-16,     
    -5.94182650817089,        
    6.62583930640613,         
    0.0,                      
    -4.33874627979269,        
    6.5198219718566,          
    1.45957095407113e-16;     

BuildingSurface:Detailed, 
    Surface 1705,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 470,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -5.67001912672037,        
    10.7383667600043,         
    0.0,                      
    -4.07018496881575,        
    10.6339634476114,         
    6.98656295074196e-17,     
    -4.33874627979269,        
    6.5198219718566,          
    1.45957095407113e-16,     
    -5.94182650817089,        
    6.62583930640613,         
    0.0,                      
    -7.29830854860441,        
    7.77784147852592,         
    0.0,                      
    -7.1680307577706,         
    9.77359157595724,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 753,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 408,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -6.06409752763259,        
    4.75274645241031,         
    3.63648594853289e-16,     
    -0.913968928566279,       
    4.41655838099478,         
    2.71659989858076e-16,     
    -1.05929397217312,        
    2.19029657435556,         
    9.91867365526579e-17,     
    0.137875979416271,        
    2.11214818457473,         
    7.78035823904798e-17,     
    -1.09431123409786e-33,    
    6.72079331198858e-33,     
    -8.58290450796335e-17,    
    -6.3743468111114,         
    -2.09523232439324e-05,    
    -4.55843904260681e-18;    

BuildingSurface:Detailed, 
    Surface 754,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 909,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.49967902742313,        
    -1.29408659411865e-05,    
    3.52,                     
    -1.49967902742313,        
    -1.29408659411865e-05,    
    3.60955709766131e-16,     
    -1.09431123409786e-33,    
    6.72079331198858e-33,     
    -8.58290450796335e-17,    
    -1.38494817203073e-17,    
    9.04061026844874e-19,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 755,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 106 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -5.94182650817089,        
    6.62583930640613,         
    3.52,                     
    -5.94182650817089,        
    6.62583930640613,         
    0.0,                      
    -6.3743468111114,         
    -2.09523232439324e-05,    
    -4.55843904260681e-18,    
    -6.3743468111114,         
    -2.09523232439324e-05,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 756,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 106 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -7.29830854860441,        
    7.77784147852592,         
    3.52,                     
    -7.29830854860441,        
    7.77784147852592,         
    0.0,                      
    -5.94182650817089,        
    6.62583930640613,         
    0.0,                      
    -5.94182650817089,        
    6.62583930640613,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 757,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 106 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -7.1680307577706,         
    9.77359157595724,         
    3.52,                     
    -7.1680307577706,         
    9.77359157595724,         
    0.0,                      
    -7.29830854860441,        
    7.77784147852592,         
    0.0,                      
    -7.29830854860441,        
    7.77784147852592,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 758,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 106 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -5.67001912672037,        
    10.7383667600043,         
    3.52,                     
    -5.67001912672037,        
    10.7383667600043,         
    0.0,                      
    -7.1680307577706,         
    9.77359157595724,         
    0.0,                      
    -7.1680307577706,         
    9.77359157595724,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 759,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 811,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.673949955522292,        
    10.3243667321694,         
    3.52,                     
    0.673949955522292,        
    10.3243667321694,         
    0.0,                      
    -5.67001912672037,        
    10.7383667600043,         
    0.0,                      
    -5.67001912672037,        
    10.7383667600043,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 760,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 777,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.137875979416271,        
    2.11214818457473,         
    3.52,                     
    0.137875979416271,        
    2.11214818457473,         
    7.78035823904798e-17,     
    0.673949955522292,        
    10.3243667321694,         
    0.0,                      
    0.673949955522292,        
    10.3243667321694,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 761,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 106 Office,    
    Surface,                  
    Surface 776,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.38494817203073e-17,    
    9.04061026844874e-19,     
    3.52,                     
    -1.09431123409786e-33,    
    6.72079331198858e-33,     
    -8.58290450796335e-17,    
    0.137875979416271,        
    2.11214818457473,         
    7.78035823904798e-17,     
    0.137875979416271,        
    2.11214818457473,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 762,              
    Roof,                     
    ExternalRoof,             
    Thermal Zone: 106 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -5.94182650817089,        
    6.62583930640613,         
    3.52,                     
    -5.67001912672037,        
    10.7383667600043,         
    3.52,                     
    -7.1680307577706,         
    9.77359157595724,         
    3.52,                     
    -7.29830854860441,        
    7.77784147852592,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 779,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 107 Disabled WC,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -1.05386063950073,        
    -1.81072708147186,        
    3.5200000000028,          
    -1.05386072738871,        
    -1.81072846279747,        
    3.51249822849572e-16,     
    -0.935653108758545,       
    -1.34401096951065e-06,    
    3.70661596845651e-16,     
    -0.935653196646508,       
    -2.67654697147464e-06,    
    3.52000000000279;         

BuildingSurface:Detailed, 
    Surface 780,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 107 Disabled WC,    
    Surface,                  
    Surface 422,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.935653108758545,       
    -1.34401096951065e-06,    
    3.70661596845651e-16,     
    -1.05386072738871,        
    -1.81072846279747,        
    3.51249822849572e-16,     
    -4.17206036443999,        
    -1.81072985559807,        
    0.0,                      
    -4.05386025228776,        
    0.0,                      
    0.0;                      

BuildingSurface:Detailed, 
    Surface 781,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 107 Disabled WC,    
    Surface,                  
    Surface 1023,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.05386063950073,        
    -1.81072708147186,        
    3.5200000000028,          
    -4.17206036443999,        
    -1.81072985559807,        
    3.52,                     
    -4.17206036443999,        
    -1.81072985559807,        
    0.0,                      
    -1.05386072738871,        
    -1.81072846279747,        
    3.51249822849572e-16;     

BuildingSurface:Detailed, 
    Surface 782,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 107 Disabled WC,    
    Surface,                  
    Surface 774,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -4.05386025228776,        
    0.0,                      
    3.52,                     
    -4.05386025228776,        
    0.0,                      
    0.0,                      
    -4.17206036443999,        
    -1.81072985559807,        
    0.0,                      
    -4.17206036443999,        
    -1.81072985559807,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 783,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 107 Disabled WC,    
    Surface,                  
    Surface 2665,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.935653196646508,       
    -2.67654697147464e-06,    
    3.52000000000279,         
    -0.935653108758545,       
    -1.34401096951065e-06,    
    3.70661596845651e-16,     
    -4.05386025228776,        
    0.0,                      
    0.0,                      
    -4.05386025228776,        
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 784,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 107 Disabled WC,    
    Surface,                  
    Surface 2659,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -4.17206036443999,        
    -1.81072985559807,        
    3.52,                     
    -1.05386063950073,        
    -1.81072708147186,        
    3.5200000000028,          
    -0.935653196646508,       
    -2.67654697147464e-06,    
    3.52000000000279,         
    -4.05386025228776,        
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1020,             
    Wall,                     
    ExternalWall,             
    Thermal Zone: 108 Shower,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    3.11820705564119,         
    -2.67654697147464e-06,    
    3.52000000000041,         
    3.11820705564097,         
    -1.67284185608878e-06,    
    -4.73696712929446e-14,    
    3.20285671965356,         
    1.8107298589876,          
    -1.54357034244261e-14,    
    3.20285671965356,         
    1.81072985930933,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 2665,             
    Wall,                     
    InteriorWall,             
    Thermal Zone: 108 Shower,    
    Surface,                  
    Surface 783,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.11820705564119,         
    -2.67654697147464e-06,    
    3.52000000000041,         
    -9.21464982340538e-19,    
    6.01510291114166e-20,     
    3.52,                     
    8.55298962892159e-31,     
    -1.52975264420075e-30,    
    -1.57975778379278e-14,    
    3.11820705564097,         
    -1.67284185608878e-06,    
    -4.73696712929446e-14;    

BuildingSurface:Detailed, 
    Surface 785,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 108 Shower,    
    Surface,                  
    Surface 439,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.20285671965356,         
    1.8107298589876,          
    -1.54357034244261e-14,    
    3.11820705564097,         
    -1.67284185608878e-06,    
    -4.73696712929446e-14,    
    8.55298962892159e-31,     
    -1.52975264420075e-30,    
    -1.57975778379278e-14,    
    0.118200112152214,        
    1.81072985559805,         
    1.57966590559918e-14;     

BuildingSurface:Detailed, 
    Surface 786,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 108 Shower,    
    Surface,                  
    Surface 773,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.118200112152214,        
    1.81072985559805,         
    3.52,                     
    0.118200112152214,        
    1.81072985559805,         
    1.57966590559918e-14,     
    8.55298962892159e-31,     
    -1.52975264420075e-30,    
    -1.57975778379278e-14,    
    -9.21464982340538e-19,    
    6.01510291114166e-20,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 787,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 108 Shower,    
    Surface,                  
    Surface 796,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.20285671965356,         
    1.81072985930933,         
    3.52,                     
    3.20285671965356,         
    1.8107298589876,          
    -1.54357034244261e-14,    
    0.118200112152214,        
    1.81072985559805,         
    1.57966590559918e-14,     
    0.118200112152214,        
    1.81072985559805,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 790,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 108 Shower,    
    Surface,                  
    Surface 2678,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.11820705564119,         
    -2.67654697147464e-06,    
    3.52000000000041,         
    3.20285671965356,         
    1.81072985930933,         
    3.52,                     
    0.118200112152214,        
    1.81072985559805,         
    3.52,                     
    -9.21464982340538e-19,    
    6.01510291114166e-20,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 791,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 109 Male WC,    
    Surface,                  
    Surface 462,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    5.31005182400703,         
    3.92464710242593,         
    0.0,                      
    5.05386025228777,         
    2.88764567812905e-14,     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.25619157171923,         
    3.92464710242589,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 792,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 109 Male WC,    
    Surface,                  
    Surface 772,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.25619157171923,         
    3.92464710242589,         
    3.52,                     
    0.25619157171923,         
    3.92464710242589,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -3.33149656879118e-17,    
    2.17472124209141e-18,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 793,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 109 Male WC,    
    Surface,                  
    Surface 771,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    5.31005182400703,         
    3.92464710242593,         
    3.52,                     
    5.31005182400703,         
    3.92464710242593,         
    0.0,                      
    0.25619157171923,         
    3.92464710242589,         
    0.0,                      
    0.25619157171923,         
    3.92464710242589,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 794,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 109 Male WC,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    5.05386025228777,         
    2.77478671781649e-14,     
    3.52,                     
    5.05386025228777,         
    2.88764567812905e-14,     
    0.0,                      
    5.31005182400703,         
    3.92464710242593,         
    0.0,                      
    5.31005182400703,         
    3.92464710242593,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 795,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 109 Male WC,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    3.08465660750136,         
    4.08869301483802e-09,     
    3.52,                     
    3.08465660750136,         
    4.04632463667358e-09,     
    3.60607642332249e-16,     
    5.05386025228777,         
    2.88764567812905e-14,     
    0.0,                      
    5.05386025228777,         
    2.77478671781649e-14,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 796,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 109 Male WC,    
    Surface,                  
    Surface 787,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.33149656879118e-17,    
    2.17472124209141e-18,     
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    3.08465660750136,         
    4.04632463667358e-09,     
    3.60607642332249e-16,     
    3.08465660750136,         
    4.08869301483802e-09,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 797,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 109 Male WC,    
    Surface,                  
    Surface 1029,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    5.05386025228777,         
    2.77478671781649e-14,     
    3.52,                     
    5.31005182400703,         
    3.92464710242593,         
    3.52,                     
    0.25619157171923,         
    3.92464710242589,         
    3.52,                     
    -3.33149656879118e-17,    
    2.17472124209141e-18,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1677,             
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 110 Kitchen,    
    Surface,                  
    Surface 167,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -5.913225232336,          
    7.01259827175436,         
    1.76411427217987e-25,     
    0.446931308850973,        
    6.84662518167263,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -6.34396908224266,        
    0.414000027834881,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 811,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 110 Kitchen,    
    Surface,                  
    Surface 759,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -6.34396908224266,        
    0.414000027834881,        
    3.52,                     
    -6.34396908224266,        
    0.414000027834881,        
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 812,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 110 Kitchen,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -5.913225232336,          
    7.01259827175436,         
    3.52,                     
    -5.913225232336,          
    7.01259827175436,         
    1.76411427217987e-25,     
    -6.34396908224266,        
    0.414000027834881,        
    0.0,                      
    -6.34396908224266,        
    0.414000027834881,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 814,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 110 Kitchen,    
    Surface,                  
    Surface 843,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.446931308850973,        
    6.84662518167263,         
    3.52,                     
    0.446931308850973,        
    6.84662518167263,         
    0.0,                      
    -5.91322313700932,        
    7.01267856552794,         
    1.76476908352919e-25,     
    -5.91322313700932,        
    7.01267856552794,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 815,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 110 Kitchen,    
    Surface,                  
    Surface 764,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    0.446931308850973,        
    6.84662518167263,         
    0.0,                      
    0.446931308850973,        
    6.84662518167263,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 816,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 110 Kitchen,    
    Surface,                  
    Surface 1105,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.446931308850973,        
    6.84662518167263,         
    3.52,                     
    -5.91322313700932,        
    7.01267856552794,         
    3.52,                     
    -5.913225232336,          
    7.01259827175436,         
    3.52,                     
    -6.34396908224266,        
    0.414000027834881,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 804,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 111 Female WC,    
    Surface,                  
    Surface 490,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.03162530523382,         
    1.15505827125162e-14,     
    0.0,                      
    3.72599765781058,         
    -4.68196768859806,        
    0.0,                      
    -0.305627647423198,       
    -4.6819676885981,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0;                      

BuildingSurface:Detailed, 
    Surface 805,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 111 Female WC,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    4.03162530523382,         
    1.15505827125162e-14,     
    3.52,                     
    4.03162530523382,         
    1.15505827125162e-14,     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 806,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 111 Female WC,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    3.72599765781058,         
    -4.68196768859806,        
    3.52,                     
    3.72599765781058,         
    -4.68196768859806,        
    0.0,                      
    4.03162530523382,         
    1.15505827125162e-14,     
    0.0,                      
    4.03162530523382,         
    1.15505827125162e-14,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 807,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 111 Female WC,    
    Surface,                  
    Surface 769,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.305627647423198,       
    -4.6819676885981,         
    3.52,                     
    -0.305627647423198,       
    -4.6819676885981,         
    0.0,                      
    3.72599765781058,         
    -4.68196768859806,        
    0.0,                      
    3.72599765781058,         
    -4.68196768859806,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 808,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 111 Female WC,    
    Surface,                  
    Surface 802,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    -0.305627647423198,       
    -4.6819676885981,         
    0.0,                      
    -0.305627647423198,       
    -4.6819676885981,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 809,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 111 Female WC,    
    Surface,                  
    Surface 1051,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.72599765781058,         
    -4.68196768859806,        
    3.52,                     
    4.03162530523382,         
    1.15505827125162e-14,     
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    -0.305627647423198,       
    -4.6819676885981,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 838,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 112 Seminar,    
    Surface,                  
    Surface 1038,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.04876588718402,        
    4.46605266227313,         
    0.0,                      
    6.47454748625492,         
    4.21753460486834,         
    0.0,                      
    6.36015654118697,         
    -0.165973090081733,       
    0.0,                      
    2.09532668326915e-06,     
    8.02937735727028e-05,     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -3.16315683225218,        
    0.0825449673230794,       
    0.0;                      

BuildingSurface:Detailed, 
    Surface 839,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 112 Seminar,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -3.16315683225218,        
    0.0825449673230794,       
    3.52,                     
    -3.16315683225218,        
    0.0825449673230794,       
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.04129626356819e-18,     
    3.9902897745572e-17,      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 840,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 112 Seminar,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -3.04876588718402,        
    4.46605266227313,         
    3.52,                     
    -3.04876588718402,        
    4.46605266227313,         
    0.0,                      
    -3.16315683225218,        
    0.0825449673230794,       
    0.0,                      
    -3.16315683225218,        
    0.0825449673230794,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 841,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 112 Seminar,    
    Surface,                  
    Surface 829,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.47454748625492,         
    4.21753460486834,         
    3.52,                     
    6.47454748625492,         
    4.21753460486834,         
    0.0,                      
    -3.04876588718402,        
    4.46605266227313,         
    0.0,                      
    -3.04876588718402,        
    4.46605266227313,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 842,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 112 Seminar,    
    Surface,                  
    Surface 828,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.36015654118697,         
    -0.165973090081733,       
    3.52,                     
    6.36015654118697,         
    -0.165973090081733,       
    0.0,                      
    6.47454748625492,         
    4.21753460486834,         
    0.0,                      
    6.47454748625492,         
    4.21753460486834,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 843,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 112 Seminar,    
    Surface,                  
    Surface 814,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.095326683266e-06,       
    8.02937735725813e-05,     
    3.52,                     
    2.09532668326915e-06,     
    8.02937735727028e-05,     
    0.0,                      
    6.36015654118697,         
    -0.165973090081733,       
    0.0,                      
    6.36015654118697,         
    -0.165973090081733,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 845,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 112 Seminar,    
    Surface,                  
    Surface 1066,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.36015654118697,         
    -0.165973090081733,       
    3.52,                     
    6.47454748625492,         
    4.21753460486834,         
    3.52,                     
    -3.04876588718402,        
    4.46605266227313,         
    3.52,                     
    -3.16315683225218,        
    0.0825449673230794,       
    3.52,                     
    1.04129626356819e-18,     
    3.9902897745572e-17,      
    3.52,                     
    2.095326683266e-06,       
    8.02937735725813e-05,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 824,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 1649,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -17.7121292244636,        
    10.1262581600956,         
    0.0,                      
    2.25065792947994,         
    9.60531414458079,         
    0.0,                      
    2.12986827963479,         
    4.97660547143711,         
    0.0,                      
    -1.94274525496649,        
    5.08288339850842,         
    0.0,                      
    -1.9949190041423,         
    3.08356403935217,         
    0.0,                      
    0.0,                      
    3.03150512076486,         
    0.0,                      
    0.0,                      
    -1.35498769232458,        
    0.0,                      
    -8.47617019518446,        
    -1.13379562727602,        
    0.0,                      
    -8.36177925011651,        
    3.24971206767405,         
    0.0,                      
    -17.8850926235554,        
    3.49823012507884,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 825,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 819,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    -1.35498769232458,        
    3.52,                     
    0.0,                      
    -1.35498769232458,        
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 826,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 113 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -6.53148473961631,        
    -1.18454366347761,        
    3.52,                     
    -6.53148473961631,        
    -1.18454366347761,        
    0.0,                      
    0.0,                      
    -1.35498769232458,        
    0.0,                      
    0.0,                      
    -1.35498769232458,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 827,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 765,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -8.47617019518446,        
    -1.13379562727602,        
    3.52,                     
    -8.47617019518446,        
    -1.13379562727602,        
    0.0,                      
    -6.53148473961631,        
    -1.18454366347761,        
    0.0,                      
    -6.53148473961631,        
    -1.18454366347761,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 828,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 842,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -8.36177925011651,        
    3.24971206767405,         
    3.52,                     
    -8.36177925011651,        
    3.24971206767405,         
    0.0,                      
    -8.47617019518446,        
    -1.13379562727602,        
    0.0,                      
    -8.47617019518446,        
    -1.13379562727602,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 829,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 841,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -17.8850926235554,        
    3.49823012507884,         
    3.52,                     
    -17.8850926235554,        
    3.49823012507884,         
    0.0,                      
    -8.36177925011651,        
    3.24971206767405,         
    0.0,                      
    -8.36177925011651,        
    3.24971206767405,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 830,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 113 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -17.7121292244636,        
    10.1262581600956,         
    3.52,                     
    -17.7121292244636,        
    10.1262581600956,         
    0.0,                      
    -17.8850926235554,        
    3.49823012507884,         
    0.0,                      
    -17.8850926235554,        
    3.49823012507884,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 831,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 113 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    2.25065792947994,         
    9.60531414458079,         
    3.52,                     
    2.25065792947994,         
    9.60531414458079,         
    0.0,                      
    -17.7121292244636,        
    10.1262581600956,         
    0.0,                      
    -17.7121292244636,        
    10.1262581600956,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 832,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 864,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.12986827963479,         
    4.97660547143711,         
    3.52,                     
    2.12986827963479,         
    4.97660547143711,         
    0.0,                      
    2.25065792947994,         
    9.60531414458079,         
    0.0,                      
    2.25065792947994,         
    9.60531414458079,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 833,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 868,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.94274525496649,        
    5.08288339850842,         
    3.52,                     
    -1.94274525496649,        
    5.08288339850842,         
    0.0,                      
    2.12986827963479,         
    4.97660547143711,         
    0.0,                      
    2.12986827963479,         
    4.97660547143711,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 834,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 872,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.9949190041423,         
    3.08356403935217,         
    3.52,                     
    -1.9949190041423,         
    3.08356403935217,         
    0.0,                      
    -1.94274525496649,        
    5.08288339850842,         
    0.0,                      
    -1.94274525496649,        
    5.08288339850842,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 835,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 871,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    3.03150512076486,         
    3.52,                     
    0.0,                      
    3.03150512076486,         
    0.0,                      
    -1.9949190041423,         
    3.08356403935217,         
    0.0,                      
    -1.9949190041423,         
    3.08356403935217,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 836,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 857,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.03150512076486,         
    0.0,                      
    0.0,                      
    3.03150512076486,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 837,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 113 Office,    
    Surface,                  
    Surface 1659,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    -1.35498769232458,        
    3.52,                     
    0.0,                      
    3.03150512076486,         
    3.52,                     
    -1.9949190041423,         
    3.08356403935217,         
    3.52,                     
    -1.94274525496649,        
    5.08288339850842,         
    3.52,                     
    2.12986827963479,         
    4.97660547143711,         
    3.52,                     
    2.25065792947994,         
    9.60531414458079,         
    3.52,                     
    -17.7121292244636,        
    10.1262581600956,         
    3.52,                     
    -17.8850926235554,        
    3.49823012507884,         
    3.52,                     
    -8.36177925011651,        
    3.24971206767405,         
    3.52,                     
    -8.47617019518446,        
    -1.13379562727602,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 852,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 114 Store,    
    Surface,                  
    Surface 1644,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    0.0,                      
    2.07769453045897,         
    -0.054219008483992,       
    0.0,                      
    2.0,                      
    -3.03150512076486,        
    0.0,                      
    0.0,                      
    -3.03150512076486,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 853,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114 Store,    
    Surface,                  
    Surface 870,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.07769453045897,         
    -0.054219008483992,       
    3.52,                     
    2.07769453045897,         
    -0.054219008483992,       
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 854,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114 Store,    
    Surface,                  
    Surface 862,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.06455158312845,         
    -0.557862113481336,       
    3.52,                     
    2.06455158312845,         
    -0.557862113481336,       
    0.0,                      
    2.07769453045897,         
    -0.054219008483992,       
    0.0,                      
    2.07769453045897,         
    -0.054219008483992,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 855,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114 Store,    
    Surface,                  
    Surface 847,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.0,                      
    -3.03150512076486,        
    3.52,                     
    2.0,                      
    -3.03150512076486,        
    0.0,                      
    2.06455158312845,         
    -0.557862113481336,       
    0.0,                      
    2.06455158312845,         
    -0.557862113481336,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 856,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114 Store,    
    Surface,                  
    Surface 820,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    -3.03150512076486,        
    3.52,                     
    0.0,                      
    -3.03150512076486,        
    0.0,                      
    2.0,                      
    -3.03150512076486,        
    0.0,                      
    2.0,                      
    -3.03150512076486,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 857,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114 Store,    
    Surface,                  
    Surface 836,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -3.03150512076486,        
    0.0,                      
    0.0,                      
    -3.03150512076486,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 858,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 114 Store,    
    Surface,                  
    Surface 1057,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.0,                      
    -3.03150512076486,        
    3.52,                     
    2.07769453045897,         
    -0.054219008483992,       
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    -3.03150512076486,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1676,             
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 114A Server,    
    Surface,                  
    Surface 1637,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.06264982665717,        
    1.48710136441221,         
    9.02389274415319e-17,     
    -3.0993462412663,         
    0.0808797817419922,       
    2.70716782324595e-16,     
    -5.06264982665717,        
    0.132113672087637,        
    0.0,                      
    -5.06264982665717,        
    1.48710136441221,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 817,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 114A Server,    
    Surface,                  
    Surface 516,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.06264982665717,        
    1.48710136441221,         
    9.02389274415319e-17,     
    0.0366964146092715,       
    1.4062215826702,          
    -9.02389274415328e-17,    
    5.55314371756774e-33,     
    1.14365671708828e-32,     
    9.02389274415369e-17,     
    -3.0993462412663,         
    0.0808797817419922,       
    2.70716782324595e-16;     

BuildingSurface:Detailed, 
    Surface 818,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 114A Server,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -5.06264982665717,        
    0.132113672087637,        
    3.52,                     
    -5.06264982665717,        
    0.132113672087637,        
    0.0,                      
    5.55314371756774e-33,     
    1.14365671708828e-32,     
    9.02389274415369e-17,     
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 819,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114A Server,    
    Surface,                  
    Surface 825,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -5.06264982665717,        
    1.48710136441221,         
    3.52,                     
    -5.06264982665717,        
    1.48710136441221,         
    0.0,                      
    -5.06264982665717,        
    0.132113672087637,        
    0.0,                      
    -5.06264982665717,        
    0.132113672087637,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 820,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114A Server,    
    Surface,                  
    Surface 856,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.06264982665717,        
    1.48710136441221,         
    3.52,                     
    -3.06264982665717,        
    1.48710136441221,         
    9.02389274415319e-17,     
    -5.06264982665717,        
    1.48710136441221,         
    0.0,                      
    -5.06264982665717,        
    1.48710136441221,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 821,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 114A Server,    
    Surface,                  
    Surface 850,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0366964146092715,       
    1.4062215826702,          
    3.52,                     
    0.0366964146092715,       
    1.4062215826702,          
    -9.02389274415328e-17,    
    -3.06264982665717,        
    1.48710136441221,         
    9.02389274415319e-17,     
    -3.06264982665717,        
    1.48710136441221,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 822,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 114A Server,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    5.55314371756774e-33,     
    1.14365671708828e-32,     
    9.02389274415369e-17,     
    0.0366964146092715,       
    1.4062215826702,          
    -9.02389274415328e-17,    
    0.0366964146092715,       
    1.4062215826702,          
    3.52;                     

BuildingSurface:Detailed, 
    Surface 823,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 114A Server,    
    Surface,                  
    Surface 1101,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0366964146092715,       
    1.4062215826702,          
    3.52,                     
    -3.06264982665717,        
    1.48710136441221,         
    3.52,                     
    -5.06264982665717,        
    1.48710136441221,         
    3.52,                     
    -5.06264982665717,        
    0.132113672087637,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1109,             
    Wall,                     
    InteriorWall,             
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 736,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.49999999999996,         
    -2.31011654235448e-14,    
    3.52000000000242,         
    1.49999999999996,         
    -2.30818709535654e-14,    
    3.60955709766131e-16,     
    -6.68670452341757e-12,    
    5.77529135625645e-15,     
    -5.69496286727104e-28,    
    -1.22403690738792e-11,    
    -2.88764567812741e-15,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1115,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 1116,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.49999999999996,         
    -2.08214690238774,        
    3.52000000000166,         
    1.49999999999996,         
    -2.31011654235448e-14,    
    3.52000000000242,         
    -1.22403690738792e-11,    
    -2.88764567812741e-15,    
    3.52,                     
    -2.77683227523084e-12,    
    -2.08214690238774,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1120,             
    Wall,                     
    InteriorWall,             
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 1123,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.77683227523084e-12,    
    -2.08214690238774,        
    3.52,                     
    2.77683227523084e-12,     
    -2.08214690238774,        
    -3.60955709765561e-16,    
    8.14499999999778,         
    -2.08214690238774,        
    1.39912645534166e-28,     
    8.14499999999778,         
    -2.08214690238774,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1697,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 1726,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    8.14499999999996,         
    0.0,                      
    3.60955709766131e-16,     
    9.94499999999996,         
    -0.0469723599116503,      
    5.37358251789995e-16,     
    9.94499999999996,         
    -2.08214690238774,        
    1.8455316774248e-16,      
    8.14499999999778,         
    -2.08214690238774,        
    1.39912645534166e-28;     

BuildingSurface:Detailed, 
    Surface 1720,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 1728,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    11.3023486127144,         
    -0.720350517253499,       
    8.0840651868966e-17,      
    11.2668115071984,         
    -2.08214690238774,        
    -3.60955709766283e-16,    
    9.94499999999996,         
    -2.08214690238774,        
    1.8455316774248e-16,      
    9.94499999999996,         
    -0.720350517253499,       
    6.41070767663301e-16;     

BuildingSurface:Detailed, 
    Surface 1721,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 374,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    9.94499999999996,         
    -0.0469723599116503,      
    5.37358251789995e-16,     
    11.3189852563742,         
    -0.0828275432314892,      
    3.60955709766131e-16,     
    11.3023486127144,         
    -0.720350517253499,       
    8.0840651868966e-17,      
    9.94499999999996,         
    -0.720350517253499,       
    6.41070767663301e-16;     

BuildingSurface:Detailed, 
    Surface 1730,             
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 1696,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    8.14499999999996,         
    0.0,                      
    3.60955709766131e-16,     
    8.14499999999778,         
    -2.08214690238774,        
    1.39912645534166e-28,     
    1.49999999999996,         
    -2.08214690238774,        
    4.82361755257833e-18,     
    1.49999999999996,         
    -2.30818709535654e-14,    
    3.60955709766131e-16;     

BuildingSurface:Detailed, 
    Surface 901,              
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 945,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    11.2668115071984,         
    -2.08214690238773,        
    3.51999999999887,         
    11.3189852563742,         
    -0.0828275432314892,      
    3.52,                     
    8.14499999999996,         
    0.0,                      
    3.52,                     
    1.49999999999996,         
    -2.31011654235448e-14,    
    3.52000000000242,         
    1.49999999999996,         
    -2.08214690238774,        
    3.52000000000166;         

BuildingSurface:Detailed, 
    Surface 902,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 723,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    8.14499999999778,         
    -2.08214690238774,        
    3.52,                     
    8.14499999999778,         
    -2.08214690238774,        
    1.39912645534166e-28,     
    11.2668115071984,         
    -2.08214690238774,        
    -3.60955709766283e-16,    
    11.2668115071984,         
    -2.08214690238773,        
    3.51999999999887;         

BuildingSurface:Detailed, 
    Surface 903,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 1124,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.22403690738792e-11,    
    -2.88764567812741e-15,    
    3.52,                     
    -6.68670452341757e-12,    
    5.77529135625645e-15,     
    -5.69496286727104e-28,    
    2.77683227523084e-12,     
    -2.08214690238774,        
    -3.60955709765561e-16,    
    -2.77683227523084e-12,    
    -2.08214690238774,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 904,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 900,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.49999999999996,         
    -2.31011654235448e-14,    
    3.52000000000242,         
    8.14499999999996,         
    0.0,                      
    3.52,                     
    8.14499999999996,         
    0.0,                      
    3.60955709766131e-16,     
    1.49999999999996,         
    -2.30818709535654e-14,    
    3.60955709766131e-16;     

BuildingSurface:Detailed, 
    Surface 905,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 598,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    11.3189852563742,         
    -0.0828275432314892,      
    3.52,                     
    11.2668115071984,         
    -2.08214690238773,        
    3.51999999999887,         
    11.2668115071984,         
    -2.08214690238774,        
    -3.60955709766283e-16,    
    11.3189852563742,         
    -0.0828275432314892,      
    3.60955709766131e-16;     

BuildingSurface:Detailed, 
    Surface 906,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 354,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -6.68670452341757e-12,    
    5.77529135625645e-15,     
    -5.69496286727104e-28,    
    1.49999999999996,         
    -2.30818709535654e-14,    
    3.60955709766131e-16,     
    1.49999999999996,         
    -2.08214690238774,        
    4.82361755257833e-18,     
    2.77683227523084e-12,     
    -2.08214690238774,        
    -3.60955709765561e-16;    

BuildingSurface:Detailed, 
    Surface 907,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 194 Circulation,    
    Surface,                  
    Surface 751,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    11.3189852563742,         
    -0.0828275432314892,      
    3.52,                     
    11.3189852563742,         
    -0.0828275432314892,      
    3.60955709766131e-16,     
    8.14499999999996,         
    0.0,                      
    3.60955709766131e-16,     
    8.14499999999996,         
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1023,             
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195 Lift Core,    
    Surface,                  
    Surface 781,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    5.06619652315974,         
    -1.81781970565453e-05,    
    3.52000000000331,         
    5.06619652315974,         
    -1.81781970565453e-05,    
    3.60955709766131e-16,     
    1.94799679822049,         
    -2.09523232901347e-05,    
    3.60955709766131e-16,     
    1.94799679822048,         
    -2.09523232901347e-05,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 738,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 195 Lift Core,    
    Surface,                  
    Surface 387,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.02135197469033e-14,    
    3.90749507616677e-33,     
    9.02384737218803e-17,     
    6.64532097259984,         
    -2.09523232987976e-05,    
    -9.02389273460822e-17,    
    6.64532097259987,         
    -4.16802095232331,        
    9.02432861237374e-17,     
    0.000320972599877439,     
    -4.16802095232329,        
    2.70712877266596e-16;     

BuildingSurface:Detailed, 
    Surface 739,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195 Lift Core,    
    Surface,                  
    Surface 734,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.38247403120355e-14,    
    -5.57213400216181e-20,    
    3.52,                     
    -2.02135197469033e-14,    
    3.90749507616677e-33,     
    9.02384737218803e-17,     
    0.000320972599877439,     
    -4.16802095232329,        
    2.70712877266596e-16,     
    0.000320972599873829,     
    -4.16802095232331,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 788,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 195 Lift Core,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    6.64532097259984,         
    -2.09523232987976e-05,    
    3.52,                     
    6.64532097259984,         
    -2.09523232987976e-05,    
    -9.02389273460822e-17,    
    5.06619652315974,         
    -1.81781970565453e-05,    
    3.60955709766131e-16,     
    5.06619652315974,         
    -1.81781970565453e-05,    
    3.52000000000331;         

BuildingSurface:Detailed, 
    Surface 896,              
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 195 Lift Core,    
    Surface,                  
    Surface 983,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.64532097259987,         
    -4.16802095232331,        
    3.52,                     
    6.64532097259984,         
    -2.09523232987976e-05,    
    3.52,                     
    -2.38247403120355e-14,    
    -5.57213400216181e-20,    
    3.52,                     
    0.000320972599873829,     
    -4.16802095232331,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 898,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195 Lift Core,    
    Surface,                  
    Surface 775,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.94799679822048,         
    -2.09523232901347e-05,    
    3.52,                     
    1.94799679822049,         
    -2.09523232901347e-05,    
    3.60955709766131e-16,     
    -2.02135197469033e-14,    
    3.90749507616677e-33,     
    9.02384737218803e-17,     
    -2.38247403120355e-14,    
    -5.57213400216181e-20,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 899,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195 Lift Core,    
    Surface,                  
    Surface 747,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.64532097259987,         
    -4.16802095232331,        
    3.52,                     
    6.64532097259987,         
    -4.16802095232331,        
    9.02432861237374e-17,     
    6.64532097259984,         
    -2.09523232987976e-05,    
    -9.02389273460822e-17,    
    6.64532097259984,         
    -2.09523232987976e-05,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 900,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195 Lift Core,    
    Surface,                  
    Surface 904,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.000320972599873829,     
    -4.16802095232331,        
    3.52,                     
    0.000320972599877439,     
    -4.16802095232329,        
    2.70712877266596e-16,     
    6.64532097259987,         
    -4.16802095232331,        
    9.02432861237374e-17,     
    6.64532097259987,         
    -4.16802095232331,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 734,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195A Lifts,    
    Surface,                  
    Surface 739,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.49999999999996,         
    2.08214690238774,         
    3.52,                     
    1.49999999999996,         
    2.08214690238773,         
    3.60955709766131e-16,     
    1.49967902740007,         
    6.25016785471105,         
    -3.19840718528261e-34,    
    1.49967902740007,         
    6.25016785471105,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 735,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195A Lifts,    
    Surface,                  
    Surface 732,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.3040880712238e-11,     
    6.25015491384511,         
    3.52,                     
    -3.29156022772573e-12,    
    6.25016785471105,         
    3.60955709768127e-16,     
    3.29156022772572e-12,     
    2.08214690238775,         
    3.60955709764134e-16,     
    -1.64577806960502e-11,    
    2.08214690238774,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 736,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195A Lifts,    
    Surface,                  
    Surface 1109,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.64577806960502e-11,    
    2.08214690238774,         
    3.52,                     
    3.29156022772572e-12,     
    2.08214690238775,         
    3.60955709764134e-16,     
    1.49999999999996,         
    2.08214690238773,         
    3.60955709766131e-16,     
    1.49999999999996,         
    2.08214690238774,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 737,              
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 195A Lifts,    
    Surface,                  
    Surface 977,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.49999999999996,         
    2.08214690238774,         
    3.52,                     
    1.49967902740007,         
    6.25016785471105,         
    3.52,                     
    -2.3040880712238e-11,     
    6.25015491384511,         
    3.52,                     
    -1.64577806960502e-11,    
    2.08214690238774,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 908,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 195A Lifts,    
    Surface,                  
    Surface 380,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.49967902740007,         
    6.25016785471105,         
    -3.19840718528261e-34,    
    1.49999999999996,         
    2.08214690238773,         
    3.60955709766131e-16,     
    3.29156022772572e-12,     
    2.08214690238775,         
    3.60955709764134e-16,     
    -3.29156022772573e-12,    
    6.25016785471105,         
    3.60955709768127e-16;     

BuildingSurface:Detailed, 
    Surface 909,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 195A Lifts,    
    Surface,                  
    Surface 754,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.49967902740007,         
    6.25016785471105,         
    3.52,                     
    1.49967902740007,         
    6.25016785471105,         
    -3.19840718528261e-34,    
    -3.29156022772573e-12,    
    6.25016785471105,         
    3.60955709768127e-16,     
    -2.3040880712238e-11,     
    6.25015491384511,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 867,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 196 Circ,    
    Surface,                  
    Surface 1635,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    0.0,                      
    4.07261353460128,         
    -0.106277927071308,       
    0.0,                      
    4.02043978542546,         
    -2.10559728622755,        
    0.0,                      
    -0.0521737491758046,      
    -1.99931935915625,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 868,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 196 Circ,    
    Surface,                  
    Surface 833,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.07261353460128,         
    -0.106277927071308,       
    3.52,                     
    4.07261353460128,         
    -0.106277927071308,       
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 869,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 196 Circ,    
    Surface,                  
    Surface 863,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.02043978542546,         
    -2.10559728622755,        
    3.52,                     
    4.02043978542546,         
    -2.10559728622755,        
    0.0,                      
    4.07261353460128,         
    -0.106277927071308,       
    0.0,                      
    4.07261353460128,         
    -0.106277927071308,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 870,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 196 Circ,    
    Surface,                  
    Surface 853,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.94274525496649,         
    -2.05137827774356,        
    3.52,                     
    1.94274525496649,         
    -2.05137827774356,        
    0.0,                      
    4.02043978542546,         
    -2.10559728622755,        
    0.0,                      
    4.02043978542546,         
    -2.10559728622755,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 871,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 196 Circ,    
    Surface,                  
    Surface 835,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.0521737491758046,      
    -1.99931935915625,        
    3.52,                     
    -0.0521737491758046,      
    -1.99931935915625,        
    0.0,                      
    1.94274525496649,         
    -2.05137827774356,        
    0.0,                      
    1.94274525496649,         
    -2.05137827774356,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 872,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 196 Circ,    
    Surface,                  
    Surface 834,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    -0.0521737491758046,      
    -1.99931935915625,        
    0.0,                      
    -0.0521737491758046,      
    -1.99931935915625,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 873,              
    Roof,                     
    ExternalRoof,             
    Thermal Zone: 196 Circ,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    4.02043978542546,         
    -2.10559728622755,        
    3.52,                     
    4.07261353460128,         
    -0.106277927071308,       
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    -0.0521737491758046,      
    -1.99931935915625,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1707,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 477,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.91820734704295,         
    -1.28146656788593,        
    0.0,                      
    6.82049889100967,         
    -2.77828087087063,        
    0.0,                      
    1.76663863872187,         
    -2.77828087087067,        
    0.0,                      
    1.86434709475514,         
    -1.28146656788597,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 1733,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 414,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.536073976106021,       
    -8.21221854759468,        
    9.02377878011827e-17,     
    1.40365866705549,         
    -8.33883965303364,        
    2.71170300295698e-16,     
    1.2740468426982,          
    -10.3243876844927,        
    0.0,                      
    -0.673949955522292,       
    -10.3243667321694,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 763,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 456,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.446931308850973,        
    6.84662518167263,         
    -9.0237787801165e-17,     
    2.39161676441912,         
    6.79587714547104,         
    8.97854094704162e-17,     
    1.40365866705549,         
    -8.33883965303364,        
    2.71170300295698e-16,     
    -0.536073976106021,       
    -8.21221854759468,        
    9.02377878011827e-17;     

BuildingSurface:Detailed, 
    Surface 764,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 815,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.446931308850973,        
    6.84662518167263,         
    3.52,                     
    0.446931308850973,        
    6.84662518167263,         
    -9.0237787801165e-17,     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 765,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 827,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.39161676441912,         
    6.79587714547104,         
    3.52,                     
    2.39161676441912,         
    6.79587714547104,         
    8.97854094704162e-17,     
    0.446931308850973,        
    6.84662518167263,         
    -9.0237787801165e-17,     
    0.446931308850973,        
    6.84662518167263,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 766,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 197 Circulation,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    2.1699747421783,          
    3.40050112071213,         
    3.52,                     
    2.1699747421783,          
    3.40050112071213,         
    0.0,                      
    2.39161676441912,         
    6.79587714547104,         
    8.97854094704162e-17,     
    2.39161676441912,         
    6.79587714547104,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 767,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 800,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.86434709475514,         
    -1.28146656788597,        
    3.52,                     
    1.86434709475514,         
    -1.28146656788597,        
    0.0,                      
    2.1699747421783,          
    3.40050112071213,         
    0.0,                      
    2.1699747421783,          
    3.40050112071213,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 768,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 799,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.88658204180917,         
    -1.28146656788597,        
    3.52,                     
    2.88658204180917,         
    -1.28146656788597,        
    0.0,                      
    1.86434709475514,         
    -1.28146656788597,        
    0.0,                      
    1.86434709475514,         
    -1.28146656788597,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 769,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 807,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.91820734704295,         
    -1.28146656788593,        
    3.52,                     
    6.91820734704295,         
    -1.28146656788593,        
    0.0,                      
    2.88658204180917,         
    -1.28146656788597,        
    0.0,                      
    2.88658204180917,         
    -1.28146656788597,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 770,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 197 Circulation,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    6.82049889100967,         
    -2.77828087087063,        
    3.52,                     
    6.82049889100967,         
    -2.77828087087063,        
    0.0,                      
    6.91820734704295,         
    -1.28146656788593,        
    0.0,                      
    6.91820734704295,         
    -1.28146656788593,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 771,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 793,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.76663863872187,         
    -2.77828087087067,        
    3.52,                     
    1.76663863872187,         
    -2.77828087087067,        
    0.0,                      
    6.82049889100967,         
    -2.77828087087063,        
    0.0,                      
    6.82049889100967,         
    -2.77828087087063,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 772,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 792,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.51044706700264,         
    -6.70292797329656,        
    3.52,                     
    1.51044706700264,         
    -6.70292797329656,        
    0.0,                      
    1.76663863872187,         
    -2.77828087087067,        
    0.0,                      
    1.76663863872187,         
    -2.77828087087067,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 773,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 786,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.39224695485043,         
    -8.5136578288946,         
    3.52,                     
    1.39224695485043,         
    -8.5136578288946,         
    0.0,                      
    1.51044706700264,         
    -6.70292797329656,        
    0.0,                      
    1.51044706700264,         
    -6.70292797329656,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 774,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 782,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.2740468426982,          
    -10.3243876844927,        
    3.52,                     
    1.2740468426982,          
    -10.3243876844927,        
    0.0,                      
    1.39224695485043,         
    -8.5136578288946,         
    0.0,                      
    1.39224695485043,         
    -8.5136578288946,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 775,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 898,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.673949955522292,       
    -10.3243667321694,        
    3.52,                     
    -0.673949955522292,       
    -10.3243667321694,        
    0.0,                      
    1.2740468426982,          
    -10.3243876844927,        
    0.0,                      
    1.2740468426982,          
    -10.3243876844927,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 776,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 761,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.536073976106021,       
    -8.21221854759468,        
    3.52,                     
    -0.536073976106021,       
    -8.21221854759468,        
    9.02377878011827e-17,     
    -0.673949955522292,       
    -10.3243667321694,        
    0.0,                      
    -0.673949955522292,       
    -10.3243667321694,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 777,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 760,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    -0.536073976106021,       
    -8.21221854759468,        
    9.02377878011827e-17,     
    -0.536073976106021,       
    -8.21221854759468,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 778,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 197 Circulation,    
    Surface,                  
    Surface 1104,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.2740468426982,          
    -10.3243876844927,        
    3.52,                     
    1.76663863872187,         
    -2.77828087087067,        
    3.52,                     
    6.82049889100967,         
    -2.77828087087063,        
    3.52,                     
    6.91820734704295,         
    -1.28146656788593,        
    3.52,                     
    1.86434709475514,         
    -1.28146656788597,        
    3.52,                     
    2.39161676441912,         
    6.79587714547104,         
    3.52,                     
    0.446931308850973,        
    6.84662518167263,         
    3.52,                     
    -0.673949955522292,       
    -10.3243667321694,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 798,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 197A Riser,    
    Surface,                  
    Surface 483,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.305627647423198,        
    4.6819676885981,          
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -1.02223494705403,        
    -5.77529135625809e-15,    
    0.0,                      
    -0.71660729963087,        
    4.6819676885981,          
    0.0;                      

BuildingSurface:Detailed, 
    Surface 799,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197A Riser,    
    Surface,                  
    Surface 768,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.02223494705403,        
    -5.77529135625809e-15,    
    3.52,                     
    -1.02223494705403,        
    -5.77529135625809e-15,    
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 800,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197A Riser,    
    Surface,                  
    Surface 767,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.71660729963087,        
    4.6819676885981,          
    3.52,                     
    -0.71660729963087,        
    4.6819676885981,          
    0.0,                      
    -1.02223494705403,        
    -5.77529135625809e-15,    
    0.0,                      
    -1.02223494705403,        
    -5.77529135625809e-15,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 801,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 197A Riser,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    0.305627647423198,        
    4.6819676885981,          
    3.52,                     
    0.305627647423198,        
    4.6819676885981,          
    0.0,                      
    -0.71660729963087,        
    4.6819676885981,          
    0.0,                      
    -0.71660729963087,        
    4.6819676885981,          
    3.52;                     

BuildingSurface:Detailed, 
    Surface 802,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 197A Riser,    
    Surface,                  
    Surface 808,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    0.305627647423198,        
    4.6819676885981,          
    0.0,                      
    0.305627647423198,        
    4.6819676885981,          
    3.52;                     

BuildingSurface:Detailed, 
    Surface 803,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 197A Riser,    
    Surface,                  
    Surface 1045,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.305627647423198,        
    4.6819676885981,          
    3.52,                     
    -0.71660729963087,        
    4.6819676885981,          
    3.52,                     
    -1.02223494705403,        
    -5.77529135625809e-15,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1337,             
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 199 Lift Core,    
    Surface,                  
    Surface 1336,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.09934624126633,        
    0.0808797817419922,       
    0.0,                      
    -0.684478957069492,       
    0.0178619955130127,       
    2.73033749995678e-16,     
    -0.684478957069492,       
    -0.0745495422869838,      
    4.49188318164959e-16,     
    -0.00194542662861186,     
    -0.0745495422869954,      
    2.51657088046011e-16,     
    -0.186106346351531,       
    -7.13167113729721,        
    0.0,                      
    -3.28545258761782,        
    -7.05079135555527,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 859,              
    Floor,                    
    ExternalFloor,            
    Thermal Zone: 199 Lift Core,    
    Ground,                   
    ,                         
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.684478957069492,       
    0.0178619955130127,       
    2.73033749995678e-16,     
    3.15420817187976e-32,     
    2.07752514379458e-31,     
    1.08987973091745e-16,     
    -0.00194542662861186,     
    -0.0745495422869954,      
    2.51657088046011e-16,     
    -0.684478957069492,       
    -0.0745495422869838,      
    4.49188318164959e-16;     

BuildingSurface:Detailed, 
    Surface 860,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 199 Lift Core,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -0.186106346351531,       
    -7.13167113729721,        
    3.52,                     
    -0.186106346351531,       
    -7.13167113729721,        
    0.0,                      
    3.15420817187976e-32,     
    2.07752514379458e-31,     
    1.08987973091745e-16,     
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 861,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 199 Lift Core,    
    Surface,                  
    Surface 848,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.28545258761782,        
    -7.05079135555527,        
    3.52,                     
    -3.28545258761782,        
    -7.05079135555527,        
    0.0,                      
    -0.186106346351531,       
    -7.13167113729721,        
    0.0,                      
    -0.186106346351531,       
    -7.13167113729721,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 862,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 199 Lift Core,    
    Surface,                  
    Surface 854,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.2723096402873,         
    -6.54714825055793,        
    3.52,                     
    -3.2723096402873,         
    -6.54714825055793,        
    0.0,                      
    -3.28545258761782,        
    -7.05079135555527,        
    0.0,                      
    -3.28545258761782,        
    -7.05079135555527,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 863,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 199 Lift Core,    
    Surface,                  
    Surface 869,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.22013589111148,        
    -4.54782889140169,        
    3.52,                     
    -3.22013589111148,        
    -4.54782889140169,        
    0.0,                      
    -3.2723096402873,         
    -6.54714825055793,        
    0.0,                      
    -3.2723096402873,         
    -6.54714825055793,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 864,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 199 Lift Core,    
    Surface,                  
    Surface 832,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.09934624126633,        
    0.0808797817419922,       
    3.52,                     
    -3.09934624126633,        
    0.0808797817419922,       
    0.0,                      
    -3.22013589111148,        
    -4.54782889140169,        
    0.0,                      
    -3.22013589111148,        
    -4.54782889140169,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 865,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 199 Lift Core,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    3.15420817187976e-32,     
    2.07752514379458e-31,     
    1.08987973091745e-16,     
    -3.09934624126633,        
    0.0808797817419922,       
    0.0,                      
    -3.09934624126633,        
    0.0808797817419922,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 866,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 199 Lift Core,    
    Surface,                  
    Surface 1085,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.186106346351531,       
    -7.13167113729721,        
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    -3.09934624126633,        
    0.0808797817419922,       
    3.52,                     
    -3.28545258761782,        
    -7.05079135555527,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 846,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 199A Lift,    
    Surface,                  
    Surface 541,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0645515831284496,       
    2.47364300728352,         
    0.0,                      
    3.16389782439474,         
    2.39276322554158,         
    0.0,                      
    3.09934624126644,         
    -0.0808797817420153,      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0;                      

BuildingSurface:Detailed, 
    Surface 847,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 199A Lift,    
    Surface,                  
    Surface 855,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0645515831284496,       
    2.47364300728352,         
    3.52,                     
    0.0645515831284496,       
    2.47364300728352,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 848,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 199A Lift,    
    Surface,                  
    Surface 861,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.16389782439474,         
    2.39276322554158,         
    3.52,                     
    3.16389782439474,         
    2.39276322554158,         
    0.0,                      
    0.0645515831284496,       
    2.47364300728352,         
    0.0,                      
    0.0645515831284496,       
    2.47364300728352,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 849,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 199A Lift,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    3.09934624126644,         
    -0.0808797817420153,      
    3.52,                     
    3.09934624126644,         
    -0.0808797817420153,      
    0.0,                      
    3.16389782439474,         
    2.39276322554158,         
    0.0,                      
    3.16389782439474,         
    2.39276322554158,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 850,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 199A Lift,    
    Surface,                  
    Surface 821,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    3.09934624126644,         
    -0.0808797817420153,      
    0.0,                      
    3.09934624126644,         
    -0.0808797817420153,      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 851,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 199A Lift,    
    Surface,                  
    Surface 1079,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.09934624126644,         
    -0.0808797817420153,      
    3.52,                     
    3.16389782439474,         
    2.39276322554158,         
    3.52,                     
    0.0645515831284496,       
    2.47364300728352,         
    3.52,                     
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1112,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 700,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.08948072007087,         
    -7.50773367221693,        
    -1.04263259951642e-11,    
    1.08948072007326,         
    -11.2804937018121,        
    -6.25560308738712e-12,    
    -3.39983717144141,        
    -11.2804937018121,        
    -2.08488017960917e-12,    
    -3.3998371714486,         
    -7.50773367221693,        
    -6.25560308738716e-12;    

BuildingSurface:Detailed, 
    Surface 1113,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 713,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.08948072007326,         
    -8.76532034874612,        
    -9.38363774824935e-12,    
    3.08948072007804,         
    -11.2804937018121,        
    -8.34096454126968e-12,    
    1.08948072007326,         
    -11.2804937018121,        
    -6.25560308738712e-12,    
    1.08948072007326,         
    -8.76532034874612,        
    -7.29829133430216e-12;    

BuildingSurface:Detailed, 
    Surface 1114,             
    Floor,                    
    InteriorCeiling,          
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 740,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.8746692128454,          
    5.91530059243723e-06,     
    1.7042821880557e-42,      
    4.87466921285362,         
    -6.25014699568016,        
    -7.40506039745069e-12,    
    3.08948072006848,         
    -6.25014699568014,        
    -8.34096454128181e-12,    
    3.08948072007326,         
    -8.76532034874612,        
    -9.38363774824935e-12,    
    1.08948072007326,         
    -8.76532034874612,        
    -7.29829133430216e-12,    
    1.08948072007087,         
    -7.50773367221693,        
    -1.04263259951642e-11,    
    -3.3998371714486,         
    -7.50773367221693,        
    -6.25560308738716e-12,    
    -3.39983717146286,        
    5.91530059243723e-06,     
    0.0;                      

BuildingSurface:Detailed, 
    Surface 1116,             
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 1115,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.37466921287004,         
    -4.16800009329244,        
    0.0,                      
    6.37466921287004,         
    -6.25014699568018,        
    6.07725460139647e-24,     
    4.87466921285362,         
    -6.25014699568016,        
    -7.40506039745069e-12,    
    4.87466921285362,         
    -4.16800009329244,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 1144,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 1629,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.37466921287004,         
    -6.25014699568018,        
    3.51999999999999,         
    6.37434824027018,         
    -4.16800009329244,        
    3.51999999999999,         
    4.87466921285362,         
    -4.16800009329244,        
    3.51999999999999,         
    4.8746692128454,          
    5.91530059243723e-06,     
    3.51999999999999,         
    -3.39983717146286,        
    5.91530059243723e-06,     
    3.52,                     
    -3.39983717145098,        
    -6.25014699568018,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 1314,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 1315,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.37466921287004,         
    -11.2804937018121,        
    3.52,                     
    6.37466921287004,         
    -6.25014699568018,        
    3.51999999999999,         
    3.08948072007806,         
    -6.25014699568014,        
    3.51999999999997,         
    3.08948072007806,         
    -11.2804937018121,        
    3.51999999999997;         

BuildingSurface:Detailed, 
    Surface 1475,             
    Ceiling,                  
    InteriorCeiling,          
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 697,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.08948072007806,         
    -11.2804937018121,        
    3.51999999999997,         
    3.08948072007806,         
    -6.25014699568014,        
    3.51999999999997,         
    -3.39983717145098,        
    -6.25014699568018,        
    3.52,                     
    -3.39983717144141,        
    -11.2804937018121,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 910,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 721,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.37466921287004,         
    -6.25014699568018,        
    6.07725460139647e-24,     
    6.37466921287004,         
    -11.2804937018121,        
    -6.06149681072733e-24,    
    3.08948072007804,         
    -11.2804937018121,        
    -8.34096454126968e-12,    
    3.08948072006848,         
    -6.25014699568014,        
    -8.34096454128181e-12;    

BuildingSurface:Detailed, 
    Surface 911,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 994,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.8746692128454,          
    5.91530059243723e-06,     
    3.51999999999999,         
    4.8746692128454,          
    5.91530059243723e-06,     
    1.7042821880557e-42,      
    -8.49673236219772e-27,    
    7.00197040007514e-21,     
    -4.99101028691952e-43,    
    -8.00322289643375e-27,    
    6.5952800955988e-21,      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 912,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 980,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    4.87466921285362,         
    -4.16800009329244,        
    3.51999999999999,         
    4.87466921285362,         
    -4.16800009329244,        
    0.0,                      
    4.8746692128454,          
    5.91530059243723e-06,     
    1.7042821880557e-42,      
    4.8746692128454,          
    5.91530059243723e-06,     
    3.51999999999999;         

BuildingSurface:Detailed, 
    Surface 913,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 979,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.37466921287004,         
    -4.16800009329244,        
    3.52,                     
    6.37466921287004,         
    -4.16800009329244,        
    0.0,                      
    4.87466921285362,         
    -4.16800009329244,        
    0.0,                      
    4.87466921285362,         
    -4.16800009329244,        
    3.51999999999999;         

BuildingSurface:Detailed, 
    Surface 914,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 946,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.37466921287004,         
    -6.25014699568018,        
    3.51999999999999,         
    6.37466921287004,         
    -6.25014699568018,        
    6.07725460139647e-24,     
    6.37466921287004,         
    -4.16800009329244,        
    0.0,                      
    6.37466921287004,         
    -4.16800009329244,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 915,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 201 Office,    
    Surface,                  
    Surface 922,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    6.37466921287004,         
    -11.2804937018121,        
    3.52,                     
    6.37466921287004,         
    -11.2804937018121,        
    -6.06149681072733e-24,    
    6.37466921287004,         
    -6.25014699568018,        
    6.07725460139647e-24,     
    6.37466921287004,         
    -6.25014699568018,        
    3.51999999999999;         

BuildingSurface:Detailed, 
    Surface 916,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 201 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -3.39983717144141,        
    -11.2804937018121,        
    3.52,                     
    -3.39983717144141,        
    -11.2804937018121,        
    -2.08488017960917e-12,    
    6.37466921287004,         
    -11.2804937018121,        
    -6.06149681072733e-24,    
    6.37466921287004,         
    -11.2804937018121,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 917,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 201 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -3.39983717146286,        
    5.91530059243723e-06,     
    3.52,                     
    -3.39983717146286,        
    5.91530059243723e-06,     
    0.0,                      
    -3.39983717144141,        
    -11.2804937018121,        
    -2.08488017960917e-12,    
    -3.39983717144141,        
    -11.2804937018121,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 918,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 201 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -8.00322289643375e-27,    
    6.5952800955988e-21,      
    3.52,                     
    -8.49673236219772e-27,    
    7.00197040007514e-21,     
    -4.99101028691952e-43,    
    -3.39983717146286,        
    5.91530059243723e-06,     
    0.0,                      
    -3.39983717146286,        
    5.91530059243723e-06,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 920,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 202 Office,    
    Surface,                  
    Surface 1111,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    5.03034670613195,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -3.32,                    
    0.0,                      
    0.0,                      
    -3.32,                    
    5.03034670613195,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 921,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 202 Office,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -3.32,                    
    0.0,                      
    3.52,                     
    -3.32,                    
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 922,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 202 Office,    
    Surface,                  
    Surface 915,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.32,                    
    5.03034670613195,         
    3.52,                     
    -3.32,                    
    5.03034670613195,         
    0.0,                      
    -3.32,                    
    0.0,                      
    0.0,                      
    -3.32,                    
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 923,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 202 Office,    
    Surface,                  
    Surface 955,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    5.03034670613195,         
    3.52,                     
    0.0,                      
    5.03034670613195,         
    0.0,                      
    -3.32,                    
    5.03034670613195,         
    0.0,                      
    -3.32,                    
    5.03034670613195,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 924,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 202 Office,    
    Surface,                  
    Surface 930,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    5.03034670613195,         
    0.0,                      
    0.0,                      
    5.03034670613195,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 925,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 202 Office,    
    Surface,                  
    Surface 1316,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    5.03034670613195,         
    3.52,                     
    -3.32,                    
    5.03034670613195,         
    3.52,                     
    -3.32,                    
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 926,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 204 Meeting,    
    Surface,                  
    Surface 1110,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    0.0,                      
    3.3249999999978,          
    -4.33146851719357e-15,    
    0.0,                      
    3.32499999999998,         
    -5.03034670613195,        
    0.0,                      
    0.0,                      
    -5.03034670613195,        
    0.0;                      

BuildingSurface:Detailed, 
    Surface 927,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 204 Meeting,    
    Surface,                  
    Surface 954,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.3249999999978,          
    -4.33146851719357e-15,    
    3.52,                     
    3.3249999999978,          
    -4.33146851719357e-15,    
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 928,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 204 Meeting,    
    Surface,                  
    Surface 933,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.32499999999998,         
    -5.03034670613195,        
    3.52,                     
    3.32499999999998,         
    -5.03034670613195,        
    0.0,                      
    3.3249999999978,          
    -4.33146851719357e-15,    
    0.0,                      
    3.3249999999978,          
    -4.33146851719357e-15,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 929,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 204 Meeting,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    0.0,                      
    -5.03034670613195,        
    3.52,                     
    0.0,                      
    -5.03034670613195,        
    0.0,                      
    3.32499999999998,         
    -5.03034670613195,        
    0.0,                      
    3.32499999999998,         
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 930,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 204 Meeting,    
    Surface,                  
    Surface 924,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -5.03034670613195,        
    0.0,                      
    0.0,                      
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 931,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 204 Meeting,    
    Surface,                  
    Surface 1132,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.32499999999998,         
    -5.03034670613195,        
    3.52,                     
    3.3249999999978,          
    -4.33146851719357e-15,    
    3.52,                     
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 932,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 205 Meeting,    
    Surface,                  
    Surface 728,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.12181150719845,         
    5.03034670613195,         
    0.0,                      
    2.99054080944269,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -2.18594777834369e-12,    
    5.03034670613195,         
    0.0;                      

BuildingSurface:Detailed, 
    Surface 933,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 205 Meeting,    
    Surface,                  
    Surface 928,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -2.18594777834369e-12,    
    5.03034670613195,         
    3.52,                     
    -2.18594777834369e-12,    
    5.03034670613195,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -2.43081827651716e-28,    
    -1.05631721261531e-40,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 934,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 205 Meeting,    
    Surface,                  
    Surface 953,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.12181150719845,         
    5.03034670613195,         
    3.52,                     
    3.12181150719845,         
    5.03034670613195,         
    0.0,                      
    -2.18594777834369e-12,    
    5.03034670613195,         
    0.0,                      
    -2.18594777834369e-12,    
    5.03034670613195,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 935,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 205 Meeting,    
    Surface,                  
    Surface 941,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.99054080944269,         
    0.0,                      
    3.52,                     
    2.99054080944269,         
    0.0,                      
    0.0,                      
    3.12181150719845,         
    5.03034670613195,         
    0.0,                      
    3.12181150719845,         
    5.03034670613195,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 936,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 205 Meeting,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -2.43081827651716e-28,    
    -1.05631721261531e-40,    
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    2.99054080944269,         
    0.0,                      
    0.0,                      
    2.99054080944269,         
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 937,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 205 Meeting,    
    Surface,                  
    Surface 1318,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    2.99054080944269,         
    0.0,                      
    3.52,                     
    3.12181150719845,         
    5.03034670613195,         
    3.52,                     
    -2.18594777834369e-12,    
    5.03034670613195,         
    3.52,                     
    -2.43081827651716e-28,    
    -1.05631721261531e-40,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 938,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 206 Meeting,    
    Surface,                  
    Surface 1119,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    0.0,                      
    -0.396315277711378,       
    -5.03034670613195,        
    0.0,                      
    -3.20647400519503,        
    -5.03034670613195,        
    0.0,                      
    -3.07520330743926,        
    0.0,                      
    0.0;                      

BuildingSurface:Detailed, 
    Surface 939,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 206 Meeting,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -0.396315277711378,       
    -5.03034670613195,        
    3.52,                     
    -0.396315277711378,       
    -5.03034670613195,        
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    -4.40545494742493e-17,    
    3.47083253487364e-18,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 940,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 206 Meeting,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    -3.20647400519503,        
    -5.03034670613195,        
    3.52,                     
    -3.20647400519503,        
    -5.03034670613195,        
    0.0,                      
    -0.396315277711378,       
    -5.03034670613195,        
    0.0,                      
    -0.396315277711378,       
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 941,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 206 Meeting,    
    Surface,                  
    Surface 935,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -3.07520330743926,        
    -4.5197790395789e-16,     
    3.52,                     
    -3.07520330743926,        
    0.0,                      
    0.0,                      
    -3.20647400519503,        
    -5.03034670613195,        
    0.0,                      
    -3.20647400519503,        
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 942,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 206 Meeting,    
    Surface,                  
    Surface 952,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.48712995559356,        
    -2.03478333715417e-16,    
    3.52,                     
    -1.48712995559356,        
    2.03478333715418e-16,     
    1.45910046589839e-32,     
    -3.07520330743926,        
    0.0,                      
    0.0,                      
    -3.07520330743926,        
    -4.5197790395789e-16,     
    3.52;                     

BuildingSurface:Detailed, 
    Surface 943,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 206 Meeting,    
    Surface,                  
    Surface 961,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -4.40545494742493e-17,    
    3.47083253487364e-18,     
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    -1.48712995559356,        
    2.03478333715418e-16,     
    1.45910046589839e-32,     
    -1.48712995559356,        
    -2.03478333715417e-16,    
    3.52;                     

BuildingSurface:Detailed, 
    Surface 944,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 206 Meeting,    
    Surface,                  
    Surface 1139,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -0.396315277711378,       
    -5.03034670613195,        
    3.52,                     
    -4.40545494742493e-17,    
    3.47083253487364e-18,     
    3.52,                     
    -3.07520330743926,        
    -4.5197790395789e-16,     
    3.52,                     
    -3.20647400519503,        
    -5.03034670613195,        
    3.52;                     

BuildingSurface:Detailed, 
    Surface 957,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 207 Cupboard,    
    Surface,                  
    Surface 1118,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.051093025517213,        
    1.9579055875405,          
    0.0,                      
    1.63808565370433,         
    1.91649181592476,         
    0.0,                      
    1.48712995559356,         
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0;                      

BuildingSurface:Detailed, 
    Surface 958,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 207 Cupboard,    
    Surface,                  
    Surface 951,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.051093025517213,        
    1.9579055875405,          
    3.52,                     
    0.051093025517213,        
    1.9579055875405,          
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 959,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 207 Cupboard,    
    Surface,                  
    Surface 968,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.63808565370433,         
    1.91649181592476,         
    3.52,                     
    1.63808565370433,         
    1.91649181592476,         
    0.0,                      
    0.051093025517213,        
    1.9579055875405,          
    0.0,                      
    0.051093025517213,        
    1.9579055875405,          
    3.52;                     

BuildingSurface:Detailed, 
    Surface 960,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 207 Cupboard,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    1.48712995559356,         
    0.0,                      
    3.52,                     
    1.48712995559356,         
    0.0,                      
    0.0,                      
    1.63808565370433,         
    1.91649181592476,         
    0.0,                      
    1.63808565370433,         
    1.91649181592476,         
    3.52;                     

BuildingSurface:Detailed, 
    Surface 961,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 207 Cupboard,    
    Surface,                  
    Surface 943,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    0.0,                      
    0.0,                      
    3.52,                     
    0.0,                      
    0.0,                      
    0.0,                      
    1.48712995559356,         
    0.0,                      
    0.0,                      
    1.48712995559356,         
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 962,              
    Ceiling,                  
    InteriorCeiling Reversed,    
    Thermal Zone: 207 Cupboard,    
    Surface,                  
    Surface 1317,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    1.48712995559356,         
    0.0,                      
    3.52,                     
    1.63808565370433,         
    1.91649181592476,         
    3.52,                     
    0.051093025517213,        
    1.9579055875405,          
    3.52,                     
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 963,              
    Floor,                    
    InteriorCeiling Reversed,    
    Thermal Zone: 208 Meeting,    
    Surface,                  
    Surface 1108,             
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    3.51541221677906,         
    4.25082754323149,         
    0.0,                      
    3.17398525637423,         
    -0.0828275432314907,      
    0.0,                      
    -1.07070129054186,        
    0.0279407590984461,       
    0.0,                      
    -1.07070129054186,        
    4.2508275432315,          
    0.0;                      

BuildingSurface:Detailed, 
    Surface 964,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 208 Meeting,    
    Surface,                  
    Surface 949,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.07070129054186,        
    0.0279407590984461,       
    3.52,                     
    -1.07070129054186,        
    0.0279407590984461,       
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    3.52;                     

BuildingSurface:Detailed, 
    Surface 965,              
    Wall,                     
    InteriorWall,             
    Thermal Zone: 208 Meeting,    
    Surface,                  
    Surface 973,              
    NoSun,                    
    NoWind,                   
    ,                         
    ,                         
    -1.07070129054186,        
    4.2508275432315,          
    3.52,                     
    -1.07070129054186,        
    4.2508275432315,          
    0.0,                      
    -1.07070129054186,        
    0.0279407590984461,       
    0.0,                      
    -1.07070129054186,        
    0.0279407590984461,       
    3.52;                     

BuildingSurface:Detailed, 
    Surface 966,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 208 Meeting,    
    Outdoors,                 
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    1.22246165948181,         
    4.25083801987832,         
    3.51999999999755,         
    3.51541221677895,         
    4.25083145666307,         
    3.51999999999603,         
    3.51541221677906,         
    4.25082754323149,         
    0.0,                      
    -1.07070129054186,        
    4.2508275432315,          
    0.0,                      
    -1.07070129054186,        
    4.2508275432315,          
    3.52,                     
    1.22240856651469,         
    4.2508275432315,          
    3.51999999999755;         

BuildingSurface:Detailed, 
    Surface 967,              
    Wall,                     
    ExternalWall,             
    Thermal Zone: 208 Meeting,    
    Adiabatic,                
    ,                         
    SunExposed,               
    WindExposed,              
    ,                         
    ,                         
    3.17398486104646,         
    -0.0828275120856067,      
    3.52,                     
    3.17398525637423,         
