    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    

Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 106,    
    Always On Discrete,       
    Autosize,                 
    Autosize,                 
    B10 Cooling Coil Outlet Node,    
    B10 Heating Coil Outlet Node,    
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    

Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 107,    
    Always On Discrete,       
    Autosize,                 
    Autosize,                 
    B11 Cooling Coil Outlet Node,    
    B11 Heating Coil Outlet Node,    
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    

AirConditioner:VariableRefrigerantFlow,
    VRVBasement,              
    Always On Discrete 1,     
    66700.0,                  
    4.0195454156,             
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 9,    
    VRF System VRFCoolCapFTBoundary 9,    
    VRF System VRFCoolCapFTHi 9,    
    VRF System VRFCoolEIRFT 9,    
    VRF System VRFCoolEIRFTBoundary 9,    
    VRF System VRFCoolEIRFTHi 9,    
    VRF System CoolingEIRLowPLR 9,    
    VRF System CoolingEIRHiPLR 9,    
    VRF System CoolingCombRatio 9,    
    VRF System VRFCPLFFPLR 17,    
    56200.0,                  
    1.0,                      
    3.50879825103,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 9,    
    VRF System VRFHeatCapFTBoundary 9,    
    VRF System VRFHeatCapFTHi 9,    
    VRF System VRFHeatEIRFT 9,    
    VRF System VRFHeatEIRFTBoundary 9,    
    VRF System VRFHeatEIRFTHi 9,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 9,    
    VRF System HeatingEIRHiPLR 9,    
    VRF System HeatingCombRatio 9,    
    VRF System VRFCPLFFPLR 18,    
    0.25,                     
    Thermal Zone: LG05 IT Cluster,    
    ZonePriority,             
    ,                         
    VRVBasement Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 9,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 9,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 9,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 9,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 9,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 9,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVFifthFront,            
    Always On Discrete 1,     
    56300.0,                  
    3.32737762011,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 2,    
    VRF System VRFCoolCapFTBoundary 2,    
    VRF System VRFCoolCapFTHi 2,    
    VRF System VRFCoolEIRFT 2,    
    VRF System VRFCoolEIRFTBoundary 2,    
    VRF System VRFCoolEIRFTHi 2,    
    VRF System CoolingEIRLowPLR 2,    
    VRF System CoolingEIRHiPLR 2,    
    VRF System CoolingCombRatio 2,    
    VRF System VRFCPLFFPLR 3,    
    52100.0,                  
    1.0,                      
    3.32950264959,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 2,    
    VRF System VRFHeatCapFTBoundary 2,    
    VRF System VRFHeatCapFTHi 2,    
    VRF System VRFHeatEIRFT 2,    
    VRF System VRFHeatEIRFTBoundary 2,    
    VRF System VRFHeatEIRFTHi 2,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 2,    
    VRF System HeatingEIRHiPLR 2,    
    VRF System HeatingCombRatio 2,    
    VRF System VRFCPLFFPLR 4,    
    0.25,                     
    ,                         
    LoadPriority,             
    ,                         
    VRVFifthFront Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 2,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 2,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 2,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 2,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 2,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 2,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVFifthMiddle,           
    Always On Discrete 1,     
    16500.0,                  
    2.06699102769,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 3,    
    VRF System VRFCoolCapFTBoundary 3,    
    VRF System VRFCoolCapFTHi 3,    
    VRF System VRFCoolEIRFT 3,    
    VRF System VRFCoolEIRFTBoundary 3,    
    VRF System VRFCoolEIRFTHi 3,    
    VRF System CoolingEIRLowPLR 3,    
    VRF System CoolingEIRHiPLR 3,    
    VRF System CoolingCombRatio 3,    
    VRF System VRFCPLFFPLR 5,    
    14700.0,                  
    1.0,                      
    3.88345574117,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 3,    
    VRF System VRFHeatCapFTBoundary 3,    
    VRF System VRFHeatCapFTHi 3,    
    VRF System VRFHeatEIRFT 3,    
    VRF System VRFHeatEIRFTBoundary 3,    
    VRF System VRFHeatEIRFTHi 3,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 3,    
    VRF System HeatingEIRHiPLR 3,    
    VRF System HeatingCombRatio 3,    
    VRF System VRFCPLFFPLR 6,    
    0.25,                     
    Thermal Zone: 518 Admin,    
    ZonePriority,             
    ,                         
    VRVFifthMiddle Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 3,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 3,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 3,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 3,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 3,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 3,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVFifthRear,             
    Always On Discrete 1,     
    60500.0,                  
    3.22156490585,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 11,    
    VRF System VRFCoolCapFTBoundary 11,    
    VRF System VRFCoolCapFTHi 11,    
    VRF System VRFCoolEIRFT 11,    
    VRF System VRFCoolEIRFTBoundary 11,    
    VRF System VRFCoolEIRFTHi 11,    
    VRF System CoolingEIRLowPLR 11,    
    VRF System CoolingEIRHiPLR 11,    
    VRF System CoolingCombRatio 11,    
    VRF System VRFCPLFFPLR 21,    
    53900.0,                  
    1.0,                      
    4.07498873576,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 11,    
    VRF System VRFHeatCapFTBoundary 11,    
    VRF System VRFHeatCapFTHi 11,    
    VRF System VRFHeatEIRFT 11,    
    VRF System VRFHeatEIRFTBoundary 11,    
    VRF System VRFHeatEIRFTHi 11,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 11,    
    VRF System HeatingEIRHiPLR 11,    
    VRF System HeatingCombRatio 11,    
    VRF System VRFCPLFFPLR 22,    
    0.25,                     
    Thermal Zone: 519 Student Hub,    
    LoadPriority,             
    ,                         
    VRVFifthRear Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 11,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 11,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 11,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 11,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 11,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 11,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVFirst,                 
    Always On Discrete 1,     
    80000.0,                  
    3.06463706875,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 7,    
    VRF System VRFCoolCapFTBoundary 7,    
    VRF System VRFCoolCapFTHi 7,    
    VRF System VRFCoolEIRFT 7,    
    VRF System VRFCoolEIRFTBoundary 7,    
    VRF System VRFCoolEIRFTHi 7,    
    VRF System CoolingEIRLowPLR 7,    
    VRF System CoolingEIRHiPLR 7,    
    VRF System CoolingCombRatio 7,    
    VRF System VRFCPLFFPLR 13,    
    60000.0,                  
    1.0,                      
    4.78400468792,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 7,    
    VRF System VRFHeatCapFTBoundary 7,    
    VRF System VRFHeatCapFTHi 7,    
    VRF System VRFHeatEIRFT 7,    
    VRF System VRFHeatEIRFTBoundary 7,    
    VRF System VRFHeatEIRFTHi 7,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 7,    
    VRF System HeatingEIRHiPLR 7,    
    VRF System HeatingCombRatio 7,    
    VRF System VRFCPLFFPLR 14,    
    0.25,                     
    Thermal Zone: 101C Office,    
    ZonePriority,             
    ,                         
    VRVFirst Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 7,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 7,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    Autosize,                 
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 7,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 7,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 7,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 7,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVFourth,                
    Always On Discrete 1,     
    93400.0,                  
    3.16005722705,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 4,    
    VRF System VRFCoolCapFTBoundary 4,    
    VRF System VRFCoolCapFTHi 4,    
    VRF System VRFCoolEIRFT 4,    
    VRF System VRFCoolEIRFTBoundary 4,    
    VRF System VRFCoolEIRFTHi 4,    
    VRF System CoolingEIRLowPLR 4,    
    VRF System CoolingEIRHiPLR 4,    
    VRF System CoolingCombRatio 4,    
    VRF System VRFCPLFFPLR 7,    
    70400.0,                  
    1.0,                      
    3.97767423763,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 4,    
    VRF System VRFHeatCapFTBoundary 4,    
    VRF System VRFHeatCapFTHi 4,    
    VRF System VRFHeatEIRFT 4,    
    VRF System VRFHeatEIRFTBoundary 4,    
    VRF System VRFHeatEIRFTHi 4,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 4,    
    VRF System HeatingEIRHiPLR 4,    
    VRF System HeatingCombRatio 4,    
    VRF System VRFCPLFFPLR 8,    
    0.25,                     
    Thermal Zone: 413 Office,    
    ZonePriority,             
    ,                         
    VRVFourth Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 4,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 4,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 4,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 4,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 4,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 4,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVGround,                
    Always On Discrete 1,     
    100000.0,                 
    2.47430348723,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 8,    
    VRF System VRFCoolCapFTBoundary 8,    
    VRF System VRFCoolCapFTHi 8,    
    VRF System VRFCoolEIRFT 8,    
    VRF System VRFCoolEIRFTBoundary 8,    
    VRF System VRFCoolEIRFTHi 8,    
    VRF System CoolingEIRLowPLR 8,    
    VRF System CoolingEIRHiPLR 8,    
    VRF System CoolingCombRatio 8,    
    VRF System VRFCPLFFPLR 15,    
    80000.0,                  
    1.0,                      
    3.7057409755,             
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 8,    
    VRF System VRFHeatCapFTBoundary 8,    
    VRF System VRFHeatCapFTHi 8,    
    VRF System VRFHeatEIRFT 8,    
    VRF System VRFHeatEIRFTBoundary 8,    
    VRF System VRFHeatEIRFTHi 8,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 8,    
    VRF System HeatingEIRHiPLR 8,    
    VRF System HeatingCombRatio 8,    
    VRF System VRFCPLFFPLR 16,    
    0.25,                     
    Thermal Zone: G16 Library,    
    ZonePriority,             
    ,                         
    VRVGround Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 8,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 8,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 8,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 8,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 8,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 8,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVSecond,                
    Always On Discrete 1,     
    80000.0,                  
    3.19610839721,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 6,    
    VRF System VRFCoolCapFTBoundary 6,    
    VRF System VRFCoolCapFTHi 6,    
    VRF System VRFCoolEIRFT 6,    
    VRF System VRFCoolEIRFTBoundary 6,    
    VRF System VRFCoolEIRFTHi 6,    
    VRF System CoolingEIRLowPLR 6,    
    VRF System CoolingEIRHiPLR 6,    
    VRF System CoolingCombRatio 6,    
    VRF System VRFCPLFFPLR 11,    
    60000.0,                  
    1.0,                      
    4.18590417471,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 6,    
    VRF System VRFHeatCapFTBoundary 6,    
    VRF System VRFHeatCapFTHi 6,    
    VRF System VRFHeatEIRFT 6,    
    VRF System VRFHeatEIRFTBoundary 6,    
    VRF System VRFHeatEIRFTHi 6,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 6,    
    VRF System HeatingEIRHiPLR 6,    
    VRF System HeatingCombRatio 6,    
    VRF System VRFCPLFFPLR 12,    
    0.25,                     
    Thermal Zone: 225 Office,    
    ZonePriority,             
    ,                         
    VRVSecond Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 6,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 6,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 6,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 6,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 6,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 6,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVSixth,                 
    Always On Discrete 1,     
    55800.0,                  
    4.45622787962,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 1,    
    VRF System VRFCoolCapFTBoundary 1,    
    VRF System VRFCoolCapFTHi 1,    
    VRF System VRFCoolEIRFT 1,    
    VRF System VRFCoolEIRFTBoundary 1,    
    VRF System VRFCoolEIRFTHi 1,    
    VRF System CoolingEIRLowPLR 1,    
    VRF System CoolingEIRHiPLR 1,    
    VRF System CoolingCombRatio 1,    
    VRF System VRFCPLFFPLR 1,    
    42600.0,                  
    1.0,                      
    3.95894893627,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 1,    
    VRF System VRFHeatCapFTBoundary 1,    
    VRF System VRFHeatCapFTHi 1,    
    VRF System VRFHeatEIRFT 1,    
    VRF System VRFHeatEIRFTBoundary 1,    
    VRF System VRFHeatEIRFTHi 1,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 1,    
    VRF System HeatingEIRHiPLR 1,    
    VRF System HeatingCombRatio 1,    
    VRF System VRFCPLFFPLR 2,    
    0.25,                     
    Thermal Zone: 601 PhD Area,    
    LoadPriority,             
    ,                         
    VRVSixth Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 1,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 1,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 1,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 1,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 1,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 1,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVThirdFrontAndMiddle,    
    Always On Discrete 1,     
    40000.0,                  
    3.36869924519,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 5,    
    VRF System VRFCoolCapFTBoundary 5,    
    VRF System VRFCoolCapFTHi 5,    
    VRF System VRFCoolEIRFT 5,    
    VRF System VRFCoolEIRFTBoundary 5,    
    VRF System VRFCoolEIRFTHi 5,    
    VRF System CoolingEIRLowPLR 5,    
    VRF System CoolingEIRHiPLR 5,    
    VRF System CoolingCombRatio 5,    
    VRF System VRFCPLFFPLR 9,    
    40000.0,                  
    1.0,                      
    3.81692030155,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 5,    
    VRF System VRFHeatCapFTBoundary 5,    
    VRF System VRFHeatCapFTHi 5,    
    VRF System VRFHeatEIRFT 5,    
    VRF System VRFHeatEIRFTBoundary 5,    
    VRF System VRFHeatEIRFTHi 5,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 5,    
    VRF System HeatingEIRHiPLR 5,    
    VRF System HeatingCombRatio 5,    
    VRF System VRFCPLFFPLR 10,    
    0.25,                     
    Thermal Zone: 301 Phd Office,    
    ZonePriority,             
    ,                         
    VRVThirdFrontAndMiddle Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 5,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 5,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 5,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 5,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 5,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 5,    
    0.5,                      
    0.0;                      

AirConditioner:VariableRefrigerantFlow,
    VRVThirdRear,             
    Always On Discrete 1,     
    40000.0,                  
    3.67576756128,            
    -5.0,                     
    43.0,                     
    VRF System VRFCoolCapFT 10,    
    VRF System VRFCoolCapFTBoundary 10,    
    VRF System VRFCoolCapFTHi 10,    
    VRF System VRFCoolEIRFT 10,    
    VRF System VRFCoolEIRFTBoundary 10,    
    VRF System VRFCoolEIRFTHi 10,    
    VRF System CoolingEIRLowPLR 10,    
    VRF System CoolingEIRHiPLR 10,    
    VRF System CoolingCombRatio 10,    
    VRF System VRFCPLFFPLR 19,    
    42000.0,                  
    1.0,                      
    2.95289636545,            
    -20.0,                    
    30.0,                     
    VRF System VRFHeatCapFT 10,    
    VRF System VRFHeatCapFTBoundary 10,    
    VRF System VRFHeatCapFTHi 10,    
    VRF System VRFHeatEIRFT 10,    
    VRF System VRFHeatEIRFTBoundary 10,    
    VRF System VRFHeatEIRFTHi 10,    
    WetBulbTemperature,       
    VRF System HeatingEIRLowPLR 10,    
    VRF System HeatingEIRHiPLR 10,    
    VRF System HeatingCombRatio 10,    
    VRF System VRFCPLFFPLR 20,    
    0.25,                     
    Thermal Zone: 325 Office,    
    ZonePriority,             
    ,                         
    VRVThirdRear Terminal List,    
    Yes,                      
    30.0,                     
    10.0,                     
    VRF System CoolingLengthCorrectionFactor 10,    
    -0.000386,                
    30.0,                     
    VRF System HeatingLengthCorrectionFactor 10,    
    0.0,                      
    15.0,                     
    3,                        
    0.33,                     
    7.0,                      
    Resistive,                
    Timed,                    
    ,                         
    0.058333,                 
    1e-07,                    
    7.0,                      
    AirCooled,                
    ,                         
    ,                         
    Autosize,                 
    0.9,                      
    Autosize,                 
    Autosize,                 
    ,                         
    0.0,                      
    2.0,                      
    ,                         
    Electricity,              
    0.0,                      
    20.0,                     
    VRF System Heat Recovery Cooling Cap Modifier 10,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Cooling Energy Modifier 10,    
    1.0,                      
    0.0,                      
    VRF System Heat Recovery Heating Cap Modifier 10,    
    0.5,                      
    0.083,                    
    VRF System Heat Recovery Heating Energy Modifier 10,    
    0.5,                      
    0.0;                      

ZoneTerminalUnitList,     
    VRVBasement Terminal List,    
    B10,                      
    B11,                      
    B09,                      
    B08,                      
    B07,                      
    B06b,                     
    B06a,                     
    VRF Zone Terminal 113,    
    B01,                      
    B03a,                     
    B03b,                     
    B02,                      
    B04,                      
    AHUB03,                   
    AHUB01,                   
    B12,                      
    B13;                      

ZoneTerminalUnitList,     
    VRVFifthFront Terminal List,    
    VRF Zone Terminal 13,     
    VRF Zone Terminal 15,     
    VRF Zone Terminal 16,     
    VRF Zone Terminal 17,     
    VRF Zone Terminal 167,    
    VRF Zone Terminal 168,    
    VRF Zone Terminal 169,    
    VRF Zone Terminal 170,    
    VRF Zone Terminal 171,    
    VRF Zone Terminal 178,    
    VRF Zone Terminal 200,    
    VRF Zone Terminal 202;    

ZoneTerminalUnitList,     
    VRVFifthMiddle Terminal List,    
    VRF Zone Terminal 139,    
    VRF Zone Terminal 140,    
    VRF Zone Terminal 141;    

ZoneTerminalUnitList,     
    VRVFifthRear Terminal List,    
    VRF Zone Terminal 144,    
    VRF Zone Terminal 145,    
    VRF Zone Terminal 146,    
    VRF Zone Terminal 147,    
    VRF Zone Terminal 148,    
    VRF Zone Terminal 149,    
    VRF Zone Terminal 150,    
    VRF Zone Terminal 151,    
    VRF Zone Terminal 152,    
    VRF Zone Terminal 153,    
    VRF Zone Terminal 154,    
    VRF Zone Terminal 203;    

ZoneTerminalUnitList,     
    VRVFirst Terminal List,    
    VRF Zone Terminal 68,     
    VRF Zone Terminal 69,     
    VRF Zone Terminal 70,     
    VRF Zone Terminal 71,     
    VRF Zone Terminal 72,     
    VRF Zone Terminal 73,     
    VRF Zone Terminal 74,     
    VRF Zone Terminal 75,     
    VRF Zone Terminal 76,     
    VRF Zone Terminal 77,     
    VRF Zone Terminal 164,    
    FCU108,                   
    FCU107,                   
    FCU107 1,                 
    FCU107 2,                 
    FCU107 3,                 
    FCU107 4,                 
    FCU107 5;                 

ZoneTerminalUnitList,     
    VRVFourth Terminal List,    
    VRF Zone Terminal 20,     
    VRF Zone Terminal 21,     
    VRF Zone Terminal 22,     
    VRF Zone Terminal 23,     
    VRF Zone Terminal 24,     
    VRF Zone Terminal 25,     
    VRF Zone Terminal 26,     
    VRF Zone Terminal 27,     
    VRF Zone Terminal 28,     
    VRF Zone Terminal 29,     
    VRF Zone Terminal 30,     
    VRF Zone Terminal 31,     
    VRF Zone Terminal 32,     
    VRF Zone Terminal 33,     
    VRF Zone Terminal 34,     
    VRF Zone Terminal 35,     
    AHU401,                   
    AHU401 1,                 
    FCU407,                   
    FCU407 1,                 
    FCU407 2,                 
    FCU407 3,                 
    FCU407 4,                 
    FCU407 5,                 
    FCU407 6,                 
    FCU407 7;                 

ZoneTerminalUnitList,     
    VRVGround Terminal List,    
    VRF Zone Terminal 80,     
    VRF Zone Terminal 81,     
    VRF Zone Terminal 82,     
    VRF Zone Terminal 83,     
    VRF Zone Terminal 84,     
    VRF Zone Terminal 85,     
    VRF Zone Terminal 86,     
    VRF Zone Terminal 87,     
    VRF Zone Terminal 88,     
    VRF Zone Terminal 92,     
    VRF Zone Terminal 93,     
    VRF Zone Terminal 94,     
    AHUG01,                   
    VRF Zone Terminal 96,     
    VRF Zone Terminal 98,     
    VRF Zone Terminal 99,     
    VRF Zone Terminal 100,    
    VRF Zone Terminal 101,    
    VRF Zone Terminal 102,    
    VRF Zone Terminal 103,    
    VRF Zone Terminal 155,    
    VRF Zone Terminal 156,    
    VRF Zone Terminal 157,    
    ACG01(overdoorheater),    
    VRF Zone Terminal 158,    
    VRF Zone Terminal 159,    
    VRF Zone Terminal 160,    
    VRF Zone Terminal 161,    
    VRF Zone Terminal 162,    
    VRF Zone Terminal 195,    
    VRF Zone Terminal 196,    
    VRF Zone Terminal 199;    

ZoneTerminalUnitList,     
    VRVSecond Terminal List,    
    VRF Zone Terminal 38,     
    VRF Zone Terminal 39,     
    VRF Zone Terminal 40,     
    VRF Zone Terminal 41,     
    VRF Zone Terminal 42,     
    VRF Zone Terminal 43,     
    VRF Zone Terminal 44,     
    FCU216,                   
    VRF Zone Terminal 57,     
    VRF Zone Terminal 58,     
    VRF Zone Terminal 59,     
    VRF Zone Terminal 60,     
    VRF Zone Terminal 61,     
    VRF Zone Terminal 62,     
    VRF Zone Terminal 63,     
    VRF Zone Terminal 64,     
    VRF Zone Terminal 65,     
    AHU201,                   
    AHU201 1,                 
    AHU201 2,                 
    AHU201 3;                 

ZoneTerminalUnitList,     
    VRVSixth Terminal List,    
    611,                      
    609,                      
    608,                      
    607,                      
    606,                      
    605,                      
    604,                      
    601,                      
    602,                      
    603,                      
    604a,                     
    602a,                     
    612a,                     
    617a,                     
    620a,                     
    621a,                     
    621a 1,                   
    621a 2;                   

ZoneTerminalUnitList,     
    VRVThirdFrontAndMiddle Terminal List,    
    VRF Zone Terminal 119,    
    VRF Zone Terminal 120,    
    VRF Zone Terminal 121,    
    VRF Zone Terminal 122,    
    VRF Zone Terminal 123,    
    VRF Zone Terminal 124,    
    VRF Zone Terminal 125,    
    VRF Zone Terminal 126,    
    VRF Zone Terminal 127,    
    VRF Zone Terminal 128,    
    VRF Zone Terminal 129;    

ZoneTerminalUnitList,     
    VRVThirdRear Terminal List,    
    VRF Zone Terminal 130,    
    VRF Zone Terminal 131,    
    VRF Zone Terminal 132,    
    VRF Zone Terminal 133,    
    VRF Zone Terminal 134,    
    VRF Zone Terminal 135,    
    VRF Zone Terminal 136,    
    VRF Zone Terminal 137,    
    VRF Zone Terminal 138,    
    VRF Zone Terminal 204,    
    VRF Zone Terminal 205;    

OutdoorAir:Mixer,         
    FCU107 1 OA Mixer,        
    FCU107 1 Mixer Outlet Node,    
    FCU107 1 Outdoor Air Node,    
    FCU107 1 Relief Node Name,    
    Node 262;                 

OutdoorAir:Mixer,         
    FCU107 3 OA Mixer,        
    FCU107 3 Mixer Outlet Node,    
    FCU107 3 Outdoor Air Node,    
    FCU107 3 Relief Node Name,    
    Node 266;                 

OutdoorAir:Mixer,         
    FCU107 2 OA Mixer,        
    FCU107 2 Mixer Outlet Node,    
    FCU107 2 Outdoor Air Node,    
    FCU107 2 Relief Node Name,    
    Node 264;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 164 OA Mixer,    
    VRF Zone Terminal 164 Mixer Outlet Node,    
    VRF Zone Terminal 164 Outdoor Air Node,    
    VRF Zone Terminal 164 Relief Node Name,    
    Node 784;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 77 OA Mixer,    
    VRF Zone Terminal 77 Mixer Outlet Node,    
    VRF Zone Terminal 77 Outdoor Air Node,    
    VRF Zone Terminal 77 Relief Node Name,    
    Node 517;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 76 OA Mixer,    
    VRF Zone Terminal 76 Mixer Outlet Node,    
    VRF Zone Terminal 76 Outdoor Air Node,    
    VRF Zone Terminal 76 Relief Node Name,    
    Node 515;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 75 OA Mixer,    
    VRF Zone Terminal 75 Mixer Outlet Node,    
    VRF Zone Terminal 75 Outdoor Air Node,    
    VRF Zone Terminal 75 Relief Node Name,    
    Node 513;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 74 OA Mixer,    
    VRF Zone Terminal 74 Mixer Outlet Node,    
    VRF Zone Terminal 74 Outdoor Air Node,    
    VRF Zone Terminal 74 Relief Node Name,    
    Node 511;                 

OutdoorAir:Mixer,         
    FCU108 OA Mixer,          
    FCU108 Mixer Outlet Node,    
    FCU108 Outdoor Air Node,    
    FCU108 Relief Node Name,    
    Node 786;                 

OutdoorAir:Mixer,         
    FCU107 OA Mixer,          
    FCU107 Mixer Outlet Node,    
    FCU107 Outdoor Air Node,    
    FCU107 Relief Node Name,    
    Node 788;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 73 OA Mixer,    
    VRF Zone Terminal 73 Mixer Outlet Node,    
    VRF Zone Terminal 73 Outdoor Air Node,    
    VRF Zone Terminal 73 Relief Node Name,    
    Node 509;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 72 OA Mixer,    
    VRF Zone Terminal 72 Mixer Outlet Node,    
    VRF Zone Terminal 72 Outdoor Air Node,    
    VRF Zone Terminal 72 Relief Node Name,    
    Node 507;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 68 OA Mixer,    
    VRF Zone Terminal 68 Mixer Outlet Node,    
    VRF Zone Terminal 68 Outdoor Air Node,    
    VRF Zone Terminal 68 Relief Node Name,    
    Node 499;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 69 OA Mixer,    
    VRF Zone Terminal 69 Mixer Outlet Node,    
    VRF Zone Terminal 69 Outdoor Air Node,    
    VRF Zone Terminal 69 Relief Node Name,    
    Node 501;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 70 OA Mixer,    
    VRF Zone Terminal 70 Mixer Outlet Node,    
    VRF Zone Terminal 70 Outdoor Air Node,    
    VRF Zone Terminal 70 Relief Node Name,    
    Node 503;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 71 OA Mixer,    
    VRF Zone Terminal 71 Mixer Outlet Node,    
    VRF Zone Terminal 71 Outdoor Air Node,    
    VRF Zone Terminal 71 Relief Node Name,    
    Node 505;                 

OutdoorAir:Mixer,         
    FCU107 4 OA Mixer,        
    FCU107 4 Mixer Outlet Node,    
    FCU107 4 Outdoor Air Node,    
    FCU107 4 Relief Node Name,    
    Node 714;                 

OutdoorAir:Mixer,         
    FCU107 5 OA Mixer,        
    FCU107 5 Mixer Outlet Node,    
    FCU107 5 Outdoor Air Node,    
    FCU107 5 Relief Node Name,    
    Node 718;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 63 OA Mixer,    
    VRF Zone Terminal 63 Mixer Outlet Node,    
    VRF Zone Terminal 63 Outdoor Air Node,    
    VRF Zone Terminal 63 Relief Node Name,    
    Node 489;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 64 OA Mixer,    
    VRF Zone Terminal 64 Mixer Outlet Node,    
    VRF Zone Terminal 64 Outdoor Air Node,    
    VRF Zone Terminal 64 Relief Node Name,    
    Node 491;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 65 OA Mixer,    
    VRF Zone Terminal 65 Mixer Outlet Node,    
    VRF Zone Terminal 65 Outdoor Air Node,    
    VRF Zone Terminal 65 Relief Node Name,    
    Node 493;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 62 OA Mixer,    
    VRF Zone Terminal 62 Mixer Outlet Node,    
    VRF Zone Terminal 62 Outdoor Air Node,    
    VRF Zone Terminal 62 Relief Node Name,    
    Node 487;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 61 OA Mixer,    
    VRF Zone Terminal 61 Mixer Outlet Node,    
    VRF Zone Terminal 61 Outdoor Air Node,    
    VRF Zone Terminal 61 Relief Node Name,    
    Node 485;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 60 OA Mixer,    
    VRF Zone Terminal 60 Mixer Outlet Node,    
    VRF Zone Terminal 60 Outdoor Air Node,    
    VRF Zone Terminal 60 Relief Node Name,    
    Node 483;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 59 OA Mixer,    
    VRF Zone Terminal 59 Mixer Outlet Node,    
    VRF Zone Terminal 59 Outdoor Air Node,    
    VRF Zone Terminal 59 Relief Node Name,    
    Node 481;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 58 OA Mixer,    
    VRF Zone Terminal 58 Mixer Outlet Node,    
    VRF Zone Terminal 58 Outdoor Air Node,    
    VRF Zone Terminal 58 Relief Node Name,    
    Node 479;                 

OutdoorAir:Mixer,         
    AHU201 OA Mixer,          
    AHU201 Mixer Outlet Node,    
    AHU201 Outdoor Air Node,    
    AHU201 Relief Node Name,    
    Node 691;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 57 OA Mixer,    
    VRF Zone Terminal 57 Mixer Outlet Node,    
    VRF Zone Terminal 57 Outdoor Air Node,    
    VRF Zone Terminal 57 Relief Node Name,    
    Node 477;                 

OutdoorAir:Mixer,         
    FCU216 OA Mixer,          
    FCU216 Mixer Outlet Node,    
    FCU216 Outdoor Air Node,    
    FCU216 Relief Node Name,    
    Node 475;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 43 OA Mixer,    
    VRF Zone Terminal 43 Mixer Outlet Node,    
    VRF Zone Terminal 43 Outdoor Air Node,    
    VRF Zone Terminal 43 Relief Node Name,    
    Node 471;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 44 OA Mixer,    
    VRF Zone Terminal 44 Mixer Outlet Node,    
    VRF Zone Terminal 44 Outdoor Air Node,    
    VRF Zone Terminal 44 Relief Node Name,    
    Node 473;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 38 OA Mixer,    
    VRF Zone Terminal 38 Mixer Outlet Node,    
    VRF Zone Terminal 38 Outdoor Air Node,    
    VRF Zone Terminal 38 Relief Node Name,    
    Node 461;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 39 OA Mixer,    
    VRF Zone Terminal 39 Mixer Outlet Node,    
    VRF Zone Terminal 39 Outdoor Air Node,    
    VRF Zone Terminal 39 Relief Node Name,    
    Node 463;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 40 OA Mixer,    
    VRF Zone Terminal 40 Mixer Outlet Node,    
    VRF Zone Terminal 40 Outdoor Air Node,    
    VRF Zone Terminal 40 Relief Node Name,    
    Node 465;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 41 OA Mixer,    
    VRF Zone Terminal 41 Mixer Outlet Node,    
    VRF Zone Terminal 41 Outdoor Air Node,    
    VRF Zone Terminal 41 Relief Node Name,    
    Node 467;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 42 OA Mixer,    
    VRF Zone Terminal 42 Mixer Outlet Node,    
    VRF Zone Terminal 42 Outdoor Air Node,    
    VRF Zone Terminal 42 Relief Node Name,    
    Node 469;                 

OutdoorAir:Mixer,         
    AHU201 1 OA Mixer,        
    AHU201 1 Mixer Outlet Node,    
    AHU201 1 Outdoor Air Node,    
    AHU201 1 Relief Node Name,    
    Node 696;                 

OutdoorAir:Mixer,         
    AHU201 2 OA Mixer,        
    AHU201 2 Mixer Outlet Node,    
    AHU201 2 Outdoor Air Node,    
    AHU201 2 Relief Node Name,    
    Node 698;                 

OutdoorAir:Mixer,         
    AHU201 3 OA Mixer,        
    AHU201 3 Mixer Outlet Node,    
    AHU201 3 Outdoor Air Node,    
    AHU201 3 Relief Node Name,    
    Node 704;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 119 OA Mixer,    
    VRF Zone Terminal 119 Mixer Outlet Node,    
    VRF Zone Terminal 119 Outdoor Air Node,    
    VRF Zone Terminal 119 Relief Node Name,    
    Node 601;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 120 OA Mixer,    
    VRF Zone Terminal 120 Mixer Outlet Node,    
    VRF Zone Terminal 120 Outdoor Air Node,    
    VRF Zone Terminal 120 Relief Node Name,    
    Node 603;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 121 OA Mixer,    
    VRF Zone Terminal 121 Mixer Outlet Node,    
    VRF Zone Terminal 121 Outdoor Air Node,    
    VRF Zone Terminal 121 Relief Node Name,    
    Node 605;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 122 OA Mixer,    
    VRF Zone Terminal 122 Mixer Outlet Node,    
    VRF Zone Terminal 122 Outdoor Air Node,    
    VRF Zone Terminal 122 Relief Node Name,    
    Node 607;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 123 OA Mixer,    
    VRF Zone Terminal 123 Mixer Outlet Node,    
    VRF Zone Terminal 123 Outdoor Air Node,    
    VRF Zone Terminal 123 Relief Node Name,    
    Node 609;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 124 OA Mixer,    
    VRF Zone Terminal 124 Mixer Outlet Node,    
    VRF Zone Terminal 124 Outdoor Air Node,    
    VRF Zone Terminal 124 Relief Node Name,    
    Node 611;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 125 OA Mixer,    
    VRF Zone Terminal 125 Mixer Outlet Node,    
    VRF Zone Terminal 125 Outdoor Air Node,    
    VRF Zone Terminal 125 Relief Node Name,    
    Node 613;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 126 OA Mixer,    
    VRF Zone Terminal 126 Mixer Outlet Node,    
    VRF Zone Terminal 126 Outdoor Air Node,    
    VRF Zone Terminal 126 Relief Node Name,    
    Node 615;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 127 OA Mixer,    
    VRF Zone Terminal 127 Mixer Outlet Node,    
    VRF Zone Terminal 127 Outdoor Air Node,    
    VRF Zone Terminal 127 Relief Node Name,    
    Node 617;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 128 OA Mixer,    
    VRF Zone Terminal 128 Mixer Outlet Node,    
    VRF Zone Terminal 128 Outdoor Air Node,    
    VRF Zone Terminal 128 Relief Node Name,    
    Node 619;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 129 OA Mixer,    
    VRF Zone Terminal 129 Mixer Outlet Node,    
    VRF Zone Terminal 129 Outdoor Air Node,    
    VRF Zone Terminal 129 Relief Node Name,    
    Node 621;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 130 OA Mixer,    
    VRF Zone Terminal 130 Mixer Outlet Node,    
    VRF Zone Terminal 130 Outdoor Air Node,    
    VRF Zone Terminal 130 Relief Node Name,    
    Node 623;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 131 OA Mixer,    
    VRF Zone Terminal 131 Mixer Outlet Node,    
    VRF Zone Terminal 131 Outdoor Air Node,    
    VRF Zone Terminal 131 Relief Node Name,    
    Node 625;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 132 OA Mixer,    
    VRF Zone Terminal 132 Mixer Outlet Node,    
    VRF Zone Terminal 132 Outdoor Air Node,    
    VRF Zone Terminal 132 Relief Node Name,    
    Node 627;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 133 OA Mixer,    
    VRF Zone Terminal 133 Mixer Outlet Node,    
    VRF Zone Terminal 133 Outdoor Air Node,    
    VRF Zone Terminal 133 Relief Node Name,    
    Node 629;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 134 OA Mixer,    
    VRF Zone Terminal 134 Mixer Outlet Node,    
    VRF Zone Terminal 134 Outdoor Air Node,    
    VRF Zone Terminal 134 Relief Node Name,    
    Node 631;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 135 OA Mixer,    
    VRF Zone Terminal 135 Mixer Outlet Node,    
    VRF Zone Terminal 135 Outdoor Air Node,    
    VRF Zone Terminal 135 Relief Node Name,    
    Node 633;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 136 OA Mixer,    
    VRF Zone Terminal 136 Mixer Outlet Node,    
    VRF Zone Terminal 136 Outdoor Air Node,    
    VRF Zone Terminal 136 Relief Node Name,    
    Node 635;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 204 OA Mixer,    
    VRF Zone Terminal 204 Mixer Outlet Node,    
    VRF Zone Terminal 204 Outdoor Air Node,    
    VRF Zone Terminal 204 Relief Node Name,    
    Node 397;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 137 OA Mixer,    
    VRF Zone Terminal 137 Mixer Outlet Node,    
    VRF Zone Terminal 137 Outdoor Air Node,    
    VRF Zone Terminal 137 Relief Node Name,    
    Node 637;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 205 OA Mixer,    
    VRF Zone Terminal 205 Mixer Outlet Node,    
    VRF Zone Terminal 205 Outdoor Air Node,    
    VRF Zone Terminal 205 Relief Node Name,    
    Node 457;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 138 OA Mixer,    
    VRF Zone Terminal 138 Mixer Outlet Node,    
    VRF Zone Terminal 138 Outdoor Air Node,    
    VRF Zone Terminal 138 Relief Node Name,    
    Node 639;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 33 OA Mixer,    
    VRF Zone Terminal 33 Mixer Outlet Node,    
    VRF Zone Terminal 33 Outdoor Air Node,    
    VRF Zone Terminal 33 Relief Node Name,    
    Node 451;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 34 OA Mixer,    
    VRF Zone Terminal 34 Mixer Outlet Node,    
    VRF Zone Terminal 34 Outdoor Air Node,    
    VRF Zone Terminal 34 Relief Node Name,    
    Node 453;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 35 OA Mixer,    
    VRF Zone Terminal 35 Mixer Outlet Node,    
    VRF Zone Terminal 35 Outdoor Air Node,    
    VRF Zone Terminal 35 Relief Node Name,    
    Node 455;                 

OutdoorAir:Mixer,         
    AHU401 1 OA Mixer,        
    AHU401 1 Mixer Outlet Node,    
    AHU401 1 Outdoor Air Node,    
    AHU401 1 Relief Node Name,    
    Node 780;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 32 OA Mixer,    
    VRF Zone Terminal 32 Mixer Outlet Node,    
    VRF Zone Terminal 32 Outdoor Air Node,    
    VRF Zone Terminal 32 Relief Node Name,    
    Node 449;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 31 OA Mixer,    
    VRF Zone Terminal 31 Mixer Outlet Node,    
    VRF Zone Terminal 31 Outdoor Air Node,    
    VRF Zone Terminal 31 Relief Node Name,    
    Node 447;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 30 OA Mixer,    
    VRF Zone Terminal 30 Mixer Outlet Node,    
    VRF Zone Terminal 30 Outdoor Air Node,    
    VRF Zone Terminal 30 Relief Node Name,    
    Node 445;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 29 OA Mixer,    
    VRF Zone Terminal 29 Mixer Outlet Node,    
    VRF Zone Terminal 29 Outdoor Air Node,    
    VRF Zone Terminal 29 Relief Node Name,    
    Node 443;                 

OutdoorAir:Mixer,         
    FCU407 OA Mixer,          
    FCU407 Mixer Outlet Node,    
    FCU407 Outdoor Air Node,    
    FCU407 Relief Node Name,    
    Node 794;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 28 OA Mixer,    
    VRF Zone Terminal 28 Mixer Outlet Node,    
    VRF Zone Terminal 28 Outdoor Air Node,    
    VRF Zone Terminal 28 Relief Node Name,    
    Node 441;                 

OutdoorAir:Mixer,         
    AHU401 OA Mixer,          
    AHU401 Mixer Outlet Node,    
    AHU401 Outdoor Air Node,    
    AHU401 Relief Node Name,    
    Node 693;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 27 OA Mixer,    
    VRF Zone Terminal 27 Mixer Outlet Node,    
    VRF Zone Terminal 27 Outdoor Air Node,    
    VRF Zone Terminal 27 Relief Node Name,    
    Node 439;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 26 OA Mixer,    
    VRF Zone Terminal 26 Mixer Outlet Node,    
    VRF Zone Terminal 26 Outdoor Air Node,    
    VRF Zone Terminal 26 Relief Node Name,    
    Node 437;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 24 OA Mixer,    
    VRF Zone Terminal 24 Mixer Outlet Node,    
    VRF Zone Terminal 24 Outdoor Air Node,    
    VRF Zone Terminal 24 Relief Node Name,    
    Node 433;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 25 OA Mixer,    
    VRF Zone Terminal 25 Mixer Outlet Node,    
    VRF Zone Terminal 25 Outdoor Air Node,    
    VRF Zone Terminal 25 Relief Node Name,    
    Node 435;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 21 OA Mixer,    
    VRF Zone Terminal 21 Mixer Outlet Node,    
    VRF Zone Terminal 21 Outdoor Air Node,    
    VRF Zone Terminal 21 Relief Node Name,    
    Node 427;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 22 OA Mixer,    
    VRF Zone Terminal 22 Mixer Outlet Node,    
    VRF Zone Terminal 22 Outdoor Air Node,    
    VRF Zone Terminal 22 Relief Node Name,    
    Node 429;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 23 OA Mixer,    
    VRF Zone Terminal 23 Mixer Outlet Node,    
    VRF Zone Terminal 23 Outdoor Air Node,    
    VRF Zone Terminal 23 Relief Node Name,    
    Node 431;                 

OutdoorAir:Mixer,         
    FCU407 3 OA Mixer,        
    FCU407 3 Mixer Outlet Node,    
    FCU407 3 Outdoor Air Node,    
    FCU407 3 Relief Node Name,    
    Node 459;                 

OutdoorAir:Mixer,         
    FCU407 4 OA Mixer,        
    FCU407 4 Mixer Outlet Node,    
    FCU407 4 Outdoor Air Node,    
    FCU407 4 Relief Node Name,    
    Node 495;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 20 OA Mixer,    
    VRF Zone Terminal 20 Mixer Outlet Node,    
    VRF Zone Terminal 20 Outdoor Air Node,    
    VRF Zone Terminal 20 Relief Node Name,    
    Node 425;                 

OutdoorAir:Mixer,         
    FCU407 1 OA Mixer,        
    FCU407 1 Mixer Outlet Node,    
    FCU407 1 Outdoor Air Node,    
    FCU407 1 Relief Node Name,    
    Node 700;                 

OutdoorAir:Mixer,         
    FCU407 2 OA Mixer,        
    FCU407 2 Mixer Outlet Node,    
    FCU407 2 Outdoor Air Node,    
    FCU407 2 Relief Node Name,    
    Node 421;                 

OutdoorAir:Mixer,         
    FCU407 5 OA Mixer,        
    FCU407 5 Mixer Outlet Node,    
    FCU407 5 Outdoor Air Node,    
    FCU407 5 Relief Node Name,    
    Node 497;                 

OutdoorAir:Mixer,         
    FCU407 6 OA Mixer,        
    FCU407 6 Mixer Outlet Node,    
    FCU407 6 Outdoor Air Node,    
    FCU407 6 Relief Node Name,    
    Node 539;                 

OutdoorAir:Mixer,         
    FCU407 7 OA Mixer,        
    FCU407 7 Mixer Outlet Node,    
    FCU407 7 Outdoor Air Node,    
    FCU407 7 Relief Node Name,    
    Node 541;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 13 OA Mixer,    
    VRF Zone Terminal 13 Mixer Outlet Node,    
    VRF Zone Terminal 13 Outdoor Air Node,    
    VRF Zone Terminal 13 Relief Node Name,    
    Node 411;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 202 OA Mixer,    
    VRF Zone Terminal 202 Mixer Outlet Node,    
    VRF Zone Terminal 202 Outdoor Air Node,    
    VRF Zone Terminal 202 Relief Node Name,    
    Node 423;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 203 OA Mixer,    
    VRF Zone Terminal 203 Mixer Outlet Node,    
    VRF Zone Terminal 203 Outdoor Air Node,    
    VRF Zone Terminal 203 Relief Node Name,    
    Node 395;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 167 OA Mixer,    
    VRF Zone Terminal 167 Mixer Outlet Node,    
    VRF Zone Terminal 167 Outdoor Air Node,    
    VRF Zone Terminal 167 Relief Node Name,    
    Node 796;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 15 OA Mixer,    
    VRF Zone Terminal 15 Mixer Outlet Node,    
    VRF Zone Terminal 15 Outdoor Air Node,    
    VRF Zone Terminal 15 Relief Node Name,    
    Node 415;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 168 OA Mixer,    
    VRF Zone Terminal 168 Mixer Outlet Node,    
    VRF Zone Terminal 168 Outdoor Air Node,    
    VRF Zone Terminal 168 Relief Node Name,    
    Node 798;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 16 OA Mixer,    
    VRF Zone Terminal 16 Mixer Outlet Node,    
    VRF Zone Terminal 16 Outdoor Air Node,    
    VRF Zone Terminal 16 Relief Node Name,    
    Node 417;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 169 OA Mixer,    
    VRF Zone Terminal 169 Mixer Outlet Node,    
    VRF Zone Terminal 169 Outdoor Air Node,    
    VRF Zone Terminal 169 Relief Node Name,    
    Node 800;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 200 OA Mixer,    
    VRF Zone Terminal 200 Mixer Outlet Node,    
    VRF Zone Terminal 200 Outdoor Air Node,    
    VRF Zone Terminal 200 Relief Node Name,    
    Node 329;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 17 OA Mixer,    
    VRF Zone Terminal 17 Mixer Outlet Node,    
    VRF Zone Terminal 17 Outdoor Air Node,    
    VRF Zone Terminal 17 Relief Node Name,    
    Node 419;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 170 OA Mixer,    
    VRF Zone Terminal 170 Mixer Outlet Node,    
    VRF Zone Terminal 170 Outdoor Air Node,    
    VRF Zone Terminal 170 Relief Node Name,    
    Node 802;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 171 OA Mixer,    
    VRF Zone Terminal 171 Mixer Outlet Node,    
    VRF Zone Terminal 171 Outdoor Air Node,    
    VRF Zone Terminal 171 Relief Node Name,    
    Node 804;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 178 OA Mixer,    
    VRF Zone Terminal 178 Mixer Outlet Node,    
    VRF Zone Terminal 178 Outdoor Air Node,    
    VRF Zone Terminal 178 Relief Node Name,    
    Node 818;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 139 OA Mixer,    
    VRF Zone Terminal 139 Mixer Outlet Node,    
    VRF Zone Terminal 139 Outdoor Air Node,    
    VRF Zone Terminal 139 Relief Node Name,    
    Node 641;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 140 OA Mixer,    
    VRF Zone Terminal 140 Mixer Outlet Node,    
    VRF Zone Terminal 140 Outdoor Air Node,    
    VRF Zone Terminal 140 Relief Node Name,    
    Node 643;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 141 OA Mixer,    
    VRF Zone Terminal 141 Mixer Outlet Node,    
    VRF Zone Terminal 141 Outdoor Air Node,    
    VRF Zone Terminal 141 Relief Node Name,    
    Node 645;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 145 OA Mixer,    
    VRF Zone Terminal 145 Mixer Outlet Node,    
    VRF Zone Terminal 145 Outdoor Air Node,    
    VRF Zone Terminal 145 Relief Node Name,    
    Node 651;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 144 OA Mixer,    
    VRF Zone Terminal 144 Mixer Outlet Node,    
    VRF Zone Terminal 144 Outdoor Air Node,    
    VRF Zone Terminal 144 Relief Node Name,    
    Node 653;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 146 OA Mixer,    
    VRF Zone Terminal 146 Mixer Outlet Node,    
    VRF Zone Terminal 146 Outdoor Air Node,    
    VRF Zone Terminal 146 Relief Node Name,    
    Node 655;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 147 OA Mixer,    
    VRF Zone Terminal 147 Mixer Outlet Node,    
    VRF Zone Terminal 147 Outdoor Air Node,    
    VRF Zone Terminal 147 Relief Node Name,    
    Node 657;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 148 OA Mixer,    
    VRF Zone Terminal 148 Mixer Outlet Node,    
    VRF Zone Terminal 148 Outdoor Air Node,    
    VRF Zone Terminal 148 Relief Node Name,    
    Node 659;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 149 OA Mixer,    
    VRF Zone Terminal 149 Mixer Outlet Node,    
    VRF Zone Terminal 149 Outdoor Air Node,    
    VRF Zone Terminal 149 Relief Node Name,    
    Node 661;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 150 OA Mixer,    
    VRF Zone Terminal 150 Mixer Outlet Node,    
    VRF Zone Terminal 150 Outdoor Air Node,    
    VRF Zone Terminal 150 Relief Node Name,    
    Node 663;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 151 OA Mixer,    
    VRF Zone Terminal 151 Mixer Outlet Node,    
    VRF Zone Terminal 151 Outdoor Air Node,    
    VRF Zone Terminal 151 Relief Node Name,    
    Node 665;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 152 OA Mixer,    
    VRF Zone Terminal 152 Mixer Outlet Node,    
    VRF Zone Terminal 152 Outdoor Air Node,    
    VRF Zone Terminal 152 Relief Node Name,    
    Node 667;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 153 OA Mixer,    
    VRF Zone Terminal 153 Mixer Outlet Node,    
    VRF Zone Terminal 153 Outdoor Air Node,    
    VRF Zone Terminal 153 Relief Node Name,    
    Node 669;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 154 OA Mixer,    
    VRF Zone Terminal 154 Mixer Outlet Node,    
    VRF Zone Terminal 154 Outdoor Air Node,    
    VRF Zone Terminal 154 Relief Node Name,    
    Node 671;                 

OutdoorAir:Mixer,         
    602 OA Mixer,             
    602 Mixer Outlet Node,    
    602 Outdoor Air Node,     
    602 Relief Node Name,     
    Node 407;                 

OutdoorAir:Mixer,         
    603 OA Mixer,             
    603 Mixer Outlet Node,    
    603 Outdoor Air Node,     
    603 Relief Node Name,     
    Node 409;                 

OutdoorAir:Mixer,         
    602a OA Mixer,            
    602a Mixer Outlet Node,    
    602a Outdoor Air Node,    
    602a Relief Node Name,    
    Node 806;                 

OutdoorAir:Mixer,         
    601 OA Mixer,             
    601 Mixer Outlet Node,    
    601 Outdoor Air Node,     
    601 Relief Node Name,     
    Node 405;                 

OutdoorAir:Mixer,         
    604a OA Mixer,            
    604a Mixer Outlet Node,    
    604a Outdoor Air Node,    
    604a Relief Node Name,    
    Node 792;                 

OutdoorAir:Mixer,         
    604 OA Mixer,             
    604 Mixer Outlet Node,    
    604 Outdoor Air Node,     
    604 Relief Node Name,     
    Node 403;                 

OutdoorAir:Mixer,         
    605 OA Mixer,             
    605 Mixer Outlet Node,    
    605 Outdoor Air Node,     
    605 Relief Node Name,     
    Node 401;                 

OutdoorAir:Mixer,         
    612a OA Mixer,            
    612a Mixer Outlet Node,    
    612a Outdoor Air Node,    
    612a Relief Node Name,    
    Node 810;                 

OutdoorAir:Mixer,         
    606 OA Mixer,             
    606 Mixer Outlet Node,    
    606 Outdoor Air Node,     
    606 Relief Node Name,     
    Node 399;                 

OutdoorAir:Mixer,         
    621a 1 OA Mixer,          
    621a 1 Mixer Outlet Node,    
    621a 1 Outdoor Air Node,    
    621a 1 Relief Node Name,    
    Node 286;                 

OutdoorAir:Mixer,         
    621a 2 OA Mixer,          
    621a 2 Mixer Outlet Node,    
    621a 2 Outdoor Air Node,    
    621a 2 Relief Node Name,    
    Node 413;                 

OutdoorAir:Mixer,         
    607 OA Mixer,             
    607 Mixer Outlet Node,    
    607 Outdoor Air Node,     
    607 Relief Node Name,     
    Node 393;                 

OutdoorAir:Mixer,         
    617a OA Mixer,            
    617a Mixer Outlet Node,    
    617a Outdoor Air Node,    
    617a Relief Node Name,    
    Node 812;                 

OutdoorAir:Mixer,         
    608 OA Mixer,             
    608 Mixer Outlet Node,    
    608 Outdoor Air Node,     
    608 Relief Node Name,     
    Node 391;                 

OutdoorAir:Mixer,         
    609 OA Mixer,             
    609 Mixer Outlet Node,    
    609 Outdoor Air Node,     
    609 Relief Node Name,     
    Node 389;                 

OutdoorAir:Mixer,         
    620a OA Mixer,            
    620a Mixer Outlet Node,    
    620a Outdoor Air Node,    
    620a Relief Node Name,    
    Node 814;                 

OutdoorAir:Mixer,         
    621a OA Mixer,            
    621a Mixer Outlet Node,    
    621a Outdoor Air Node,    
    621a Relief Node Name,    
    Node 816;                 

OutdoorAir:Mixer,         
    611 OA Mixer,             
    611 Mixer Outlet Node,    
    611 Outdoor Air Node,     
    611 Relief Node Name,     
    Node 381;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 159 OA Mixer,    
    VRF Zone Terminal 159 Mixer Outlet Node,    
    VRF Zone Terminal 159 Outdoor Air Node,    
    VRF Zone Terminal 159 Relief Node Name,    
    Node 735;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 160 OA Mixer,    
    VRF Zone Terminal 160 Mixer Outlet Node,    
    VRF Zone Terminal 160 Outdoor Air Node,    
    VRF Zone Terminal 160 Relief Node Name,    
    Node 737;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 161 OA Mixer,    
    VRF Zone Terminal 161 Mixer Outlet Node,    
    VRF Zone Terminal 161 Outdoor Air Node,    
    VRF Zone Terminal 161 Relief Node Name,    
    Node 739;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 162 OA Mixer,    
    VRF Zone Terminal 162 Mixer Outlet Node,    
    VRF Zone Terminal 162 Outdoor Air Node,    
    VRF Zone Terminal 162 Relief Node Name,    
    Node 741;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 101 OA Mixer,    
    VRF Zone Terminal 101 Mixer Outlet Node,    
    VRF Zone Terminal 101 Outdoor Air Node,    
    VRF Zone Terminal 101 Relief Node Name,    
    Node 565;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 100 OA Mixer,    
    VRF Zone Terminal 100 Mixer Outlet Node,    
    VRF Zone Terminal 100 Outdoor Air Node,    
    VRF Zone Terminal 100 Relief Node Name,    
    Node 563;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 99 OA Mixer,    
    VRF Zone Terminal 99 Mixer Outlet Node,    
    VRF Zone Terminal 99 Outdoor Air Node,    
    VRF Zone Terminal 99 Relief Node Name,    
    Node 561;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 80 OA Mixer,    
    VRF Zone Terminal 80 Mixer Outlet Node,    
    VRF Zone Terminal 80 Outdoor Air Node,    
    VRF Zone Terminal 80 Relief Node Name,    
    Node 557;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 102 OA Mixer,    
    VRF Zone Terminal 102 Mixer Outlet Node,    
    VRF Zone Terminal 102 Outdoor Air Node,    
    VRF Zone Terminal 102 Relief Node Name,    
    Node 567;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 103 OA Mixer,    
    VRF Zone Terminal 103 Mixer Outlet Node,    
    VRF Zone Terminal 103 Outdoor Air Node,    
    VRF Zone Terminal 103 Relief Node Name,    
    Node 569;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 98 OA Mixer,    
    VRF Zone Terminal 98 Mixer Outlet Node,    
    VRF Zone Terminal 98 Outdoor Air Node,    
    VRF Zone Terminal 98 Relief Node Name,    
    Node 559;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 96 OA Mixer,    
    VRF Zone Terminal 96 Mixer Outlet Node,    
    VRF Zone Terminal 96 Outdoor Air Node,    
    VRF Zone Terminal 96 Relief Node Name,    
    Node 553;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 92 OA Mixer,    
    VRF Zone Terminal 92 Mixer Outlet Node,    
    VRF Zone Terminal 92 Outdoor Air Node,    
    VRF Zone Terminal 92 Relief Node Name,    
    Node 545;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 93 OA Mixer,    
    VRF Zone Terminal 93 Mixer Outlet Node,    
    VRF Zone Terminal 93 Outdoor Air Node,    
    VRF Zone Terminal 93 Relief Node Name,    
    Node 547;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 94 OA Mixer,    
    VRF Zone Terminal 94 Mixer Outlet Node,    
    VRF Zone Terminal 94 Outdoor Air Node,    
    VRF Zone Terminal 94 Relief Node Name,    
    Node 549;                 

OutdoorAir:Mixer,         
    AHUG01 OA Mixer,          
    AHUG01 Mixer Outlet Node,    
    AHUG01 Outdoor Air Node,    
    AHUG01 Relief Node Name,    
    Node 551;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 158 OA Mixer,    
    VRF Zone Terminal 158 Mixer Outlet Node,    
    VRF Zone Terminal 158 Outdoor Air Node,    
    VRF Zone Terminal 158 Relief Node Name,    
    Node 689;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 195 OA Mixer,    
    VRF Zone Terminal 195 Mixer Outlet Node,    
    VRF Zone Terminal 195 Outdoor Air Node,    
    VRF Zone Terminal 195 Relief Node Name,    
    Node 520;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 196 OA Mixer,    
    VRF Zone Terminal 196 Mixer Outlet Node,    
    VRF Zone Terminal 196 Outdoor Air Node,    
    VRF Zone Terminal 196 Relief Node Name,    
    Node 522;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 199 OA Mixer,    
    VRF Zone Terminal 199 Mixer Outlet Node,    
    VRF Zone Terminal 199 Outdoor Air Node,    
    VRF Zone Terminal 199 Relief Node Name,    
    Node 712;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 82 OA Mixer,    
    VRF Zone Terminal 82 Mixer Outlet Node,    
    VRF Zone Terminal 82 Outdoor Air Node,    
    VRF Zone Terminal 82 Relief Node Name,    
    Node 525;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 83 OA Mixer,    
    VRF Zone Terminal 83 Mixer Outlet Node,    
    VRF Zone Terminal 83 Outdoor Air Node,    
    VRF Zone Terminal 83 Relief Node Name,    
    Node 527;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 84 OA Mixer,    
    VRF Zone Terminal 84 Mixer Outlet Node,    
    VRF Zone Terminal 84 Outdoor Air Node,    
    VRF Zone Terminal 84 Relief Node Name,    
    Node 529;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 85 OA Mixer,    
    VRF Zone Terminal 85 Mixer Outlet Node,    
    VRF Zone Terminal 85 Outdoor Air Node,    
    VRF Zone Terminal 85 Relief Node Name,    
    Node 531;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 86 OA Mixer,    
    VRF Zone Terminal 86 Mixer Outlet Node,    
    VRF Zone Terminal 86 Outdoor Air Node,    
    VRF Zone Terminal 86 Relief Node Name,    
    Node 533;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 87 OA Mixer,    
    VRF Zone Terminal 87 Mixer Outlet Node,    
    VRF Zone Terminal 87 Outdoor Air Node,    
    VRF Zone Terminal 87 Relief Node Name,    
    Node 535;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 88 OA Mixer,    
    VRF Zone Terminal 88 Mixer Outlet Node,    
    VRF Zone Terminal 88 Outdoor Air Node,    
    VRF Zone Terminal 88 Relief Node Name,    
    Node 537;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 81 OA Mixer,    
    VRF Zone Terminal 81 Mixer Outlet Node,    
    VRF Zone Terminal 81 Outdoor Air Node,    
    VRF Zone Terminal 81 Relief Node Name,    
    Node 523;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 155 OA Mixer,    
    VRF Zone Terminal 155 Mixer Outlet Node,    
    VRF Zone Terminal 155 Outdoor Air Node,    
    VRF Zone Terminal 155 Relief Node Name,    
    Node 260;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 156 OA Mixer,    
    VRF Zone Terminal 156 Mixer Outlet Node,    
    VRF Zone Terminal 156 Outdoor Air Node,    
    VRF Zone Terminal 156 Relief Node Name,    
    Node 677;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 157 OA Mixer,    
    VRF Zone Terminal 157 Mixer Outlet Node,    
    VRF Zone Terminal 157 Outdoor Air Node,    
    VRF Zone Terminal 157 Relief Node Name,    
    Node 679;                 

OutdoorAir:Mixer,         
    ACG01(overdoorheater) OA Mixer,    
    ACG01(overdoorheater) Mixer Outlet Node,    
    ACG01(overdoorheater) Outdoor Air Node,    
    ACG01(overdoorheater) Relief Node Name,    
    Node 681;                 

OutdoorAir:Mixer,         
    B04 OA Mixer,             
    B04 Mixer Outlet Node,    
    B04 Outdoor Air Node,     
    B04 Relief Node Name,     
    Node 599;                 

OutdoorAir:Mixer,         
    B03b OA Mixer,            
    B03b Mixer Outlet Node,    
    B03b Outdoor Air Node,    
    B03b Relief Node Name,    
    Node 595;                 

OutdoorAir:Mixer,         
    B03a OA Mixer,            
    B03a Mixer Outlet Node,    
    B03a Outdoor Air Node,    
    B03a Relief Node Name,    
    Node 593;                 

OutdoorAir:Mixer,         
    B02 OA Mixer,             
    B02 Mixer Outlet Node,    
    B02 Outdoor Air Node,     
    B02 Relief Node Name,     
    Node 597;                 

OutdoorAir:Mixer,         
    B01 OA Mixer,             
    B01 Mixer Outlet Node,    
    B01 Outdoor Air Node,     
    B01 Relief Node Name,     
    Node 591;                 

OutdoorAir:Mixer,         
    AHUB01 OA Mixer,          
    AHUB01 Mixer Outlet Node,    
    AHUB01 Outdoor Air Node,    
    AHUB01 Relief Node Name,    
    Node 687;                 

OutdoorAir:Mixer,         
    VRF Zone Terminal 113 OA Mixer,    
    VRF Zone Terminal 113 Mixer Outlet Node,    
    VRF Zone Terminal 113 Outdoor Air Node,    
    VRF Zone Terminal 113 Relief Node Name,    
    Node 589;                 

OutdoorAir:Mixer,         
    AHUB03 OA Mixer,          
    AHUB03 Mixer Outlet Node,    
    AHUB03 Outdoor Air Node,    
    AHUB03 Relief Node Name,    
    Node 685;                 

OutdoorAir:Mixer,         
    B06a OA Mixer,            
    B06a Mixer Outlet Node,    
    B06a Outdoor Air Node,    
    B06a Relief Node Name,    
    Node 587;                 

OutdoorAir:Mixer,         
    B06b OA Mixer,            
    B06b Mixer Outlet Node,    
    B06b Outdoor Air Node,    
    B06b Relief Node Name,    
    Node 585;                 

OutdoorAir:Mixer,         
    B12 OA Mixer,             
    B12 Mixer Outlet Node,    
    B12 Outdoor Air Node,     
    B12 Relief Node Name,     
    Node 268;                 

OutdoorAir:Mixer,         
    B13 OA Mixer,             
    B13 Mixer Outlet Node,    
    B13 Outdoor Air Node,     
    B13 Relief Node Name,     
    Node 373;                 

OutdoorAir:Mixer,         
    B07 OA Mixer,             
    B07 Mixer Outlet Node,    
    B07 Outdoor Air Node,     
    B07 Relief Node Name,     
    Node 579;                 

OutdoorAir:Mixer,         
    B08 OA Mixer,             
    B08 Mixer Outlet Node,    
    B08 Outdoor Air Node,     
    B08 Relief Node Name,     
    Node 577;                 

OutdoorAir:Mixer,         
    B09 OA Mixer,             
    B09 Mixer Outlet Node,    
    B09 Outdoor Air Node,     
    B09 Relief Node Name,     
    Node 575;                 

OutdoorAir:Mixer,         
    B10 OA Mixer,             
    B10 Mixer Outlet Node,    
    B10 Outdoor Air Node,     
    B10 Relief Node Name,     
    Node 571;                 

OutdoorAir:Mixer,         
    B11 OA Mixer,             
    B11 Mixer Outlet Node,    
    B11 Outdoor Air Node,     
    B11 Relief Node Name,     
    Node 573;                 

Branch,                   
    Boilers Supply Inlet Branch,    
    ,                         
    HeaderedPumps:ConstantSpeed,    
    TwinBoiler,               
    Node 301,                 
    Node 312;                 

Branch,                   
    Boilers Supply Branch 1,    
    ,                         
    Boiler:HotWater,          
    Boiler1,                  
    Node 307,                 
    Node 311;                 

Branch,                   
    Boilers Supply Branch 2,    
    ,                         
    Boiler:HotWater,          
    Boiler2,                  
    Node 303,                 
    Node 310;                 

Branch,                   
    Boilers Supply Branch 3,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 22,        
    Node 820,                 
    Node 821;                 

Branch,                   
    Boilers Supply Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe,           
    Node 308,                 
    Node 302;                 

Branch,                   
    Boilers Demand Inlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Boilers Demand Inlet Pipe,    
    Node 304,                 
    Boilers Demand Inlet Pipe Node;    

Branch,                   
    Boilers Demand Branch 1,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R103,                     
    Node 306,                 
    Node 309;                 

Branch,                   
    Boilers Demand Branch 2,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R104,                     
    Node 282,                 
    Node 283;                 

Branch,                   
    Boilers Demand Branch 3,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R105,                     
    Node 331,                 
    Node 332;                 

Branch,                   
    Boilers Demand Branch 4,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R101,                     
    Node 333,                 
    Node 334;                 

Branch,                   
    Boilers Demand Branch 5,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    RG94Existing,             
    Node 252,                 
    Node 253;                 

Branch,                   
    Boilers Demand Branch 6,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    RB03,                     
    Node 270,                 
    Node 271;                 

Branch,                   
    Boilers Demand Branch 7,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    RB04,                     
    Node 272,                 
    Node 273;                 

Branch,                   
    Boilers Demand Branch 8,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    RB02,                     
    Node 274,                 
    Node 275;                 

Branch,                   
    Boilers Demand Branch 9,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    RB01,                     
    Node 276,                 
    Node 277;                 

Branch,                   
    Boilers Demand Branch 10,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R602,                     
    Node 278,                 
    Node 279;                 

Branch,                   
    Boilers Demand Branch 11,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R605,                     
    Node 280,                 
    Node 281;                 

Branch,                   
    Boilers Demand Branch 12,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R604,                     
    Node 284,                 
    Node 285;                 

Branch,                   
    Boilers Demand Branch 13,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R603,                     
    Node 288,                 
    Node 289;                 

Branch,                   
    Boilers Demand Branch 14,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R601,                     
    Node 290,                 
    Node 291;                 

Branch,                   
    Boilers Demand Branch 15,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R599 Existing,            
    Node 292,                 
    Node 293;                 

Branch,                   
    Boilers Demand Branch 16,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R499 Existing,            
    Node 294,                 
    Node 295;                 

Branch,                   
    Boilers Demand Branch 17,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R402,                     
    Node 296,                 
    Node 297;                 

Branch,                   
    Boilers Demand Branch 18,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R495Existing,             
    Node 298,                 
    Node 299;                 

Branch,                   
    Boilers Demand Branch 19,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R401,                     
    Node 300,                 
    Node 683;                 

Branch,                   
    Boilers Demand Branch 20,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R403,                     
    Node 684,                 
    Node 743;                 

Branch,                   
    Boilers Demand Branch 21,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R406,                     
    Node 744,                 
    Node 745;                 

Branch,                   
    Boilers Demand Branch 22,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R404,                     
    Node 746,                 
    Node 747;                 

Branch,                   
    Boilers Demand Branch 23,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R405,                     
    Node 748,                 
    Node 749;                 

Branch,                   
    Boilers Demand Branch 24,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R399Existing,             
    Node 750,                 
    Node 751;                 

Branch,                   
    Boilers Demand Branch 25,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R302,                     
    Node 752,                 
    Node 753;                 

Branch,                   
    Boilers Demand Branch 26,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R301,                     
    Node 754,                 
    Node 755;                 

Branch,                   
    Boilers Demand Branch 27,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R303,                     
    Node 756,                 
    Node 757;                 

Branch,                   
    Boilers Demand Branch 28,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R304,                     
    Node 758,                 
    Node 759;                 

Branch,                   
    Boilers Demand Branch 29,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R299Existing,             
    Node 760,                 
    Node 761;                 

Branch,                   
    Boilers Demand Branch 30,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R295Existing,             
    Node 762,                 
    Node 763;                 

Branch,                   
    Boilers Demand Branch 31,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R201,                     
    Node 764,                 
    Node 765;                 

Branch,                   
    Boilers Demand Branch 32,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R206,                     
    Node 766,                 
    Node 767;                 

Branch,                   
    Boilers Demand Branch 33,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R204,                     
    Node 768,                 
    Node 769;                 

Branch,                   
    Boilers Demand Branch 34,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R205,                     
    Node 770,                 
    Node 771;                 

Branch,                   
    Boilers Demand Branch 35,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R199Existing,             
    Node 772,                 
    Node 773;                 

Branch,                   
    Boilers Demand Branch 36,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    R195Existing,             
    Node 774,                 
    Node 775;                 

Branch,                   
    Boilers Demand Branch 37,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    G99Existing,              
    Node 776,                 
    Node 777;                 

Branch,                   
    Boilers Demand Branch 38,    
    ,                         
    ZoneHVAC:Baseboard:Convective:Water,    
    LG16Existing3x,           
    Node 778,                 
    Node 779;                 

Branch,                   
    Boilers Demand Branch 39,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 21,        
    Node 555,                 
    Node 556;                 

Branch,                   
    Boilers Demand Bypass Branch,    
    ,                         
    Pipe:Adiabatic,           
    Boilers Demand Bypass Pipe,    
    Boilers Demand Bypass Pipe Inlet Node,    
    Boilers Demand Bypass Pipe Outlet Node;    

Branch,                   
    Boilers Demand Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Boilers Demand Outlet Pipe,    
    Boilers Demand Outlet Pipe Node,    
    Node 305;                 

Branch,                   
    EHW Cleaners Supply Inlet Branch,    
    ,                         
    Pump:VariableSpeed,       
    PumpCleaners,             
    Node 313,                 
    Node 379;                 

Branch,                   
    EHW Cleaners Supply Branch 1,    
    ,                         
    WaterHeater:Mixed,        
    WH_cleaners,              
    Node 346,                 
    Node 347;                 

Branch,                   
    EHW Cleaners Supply Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 3,         
    Node 322,                 
    Node 314;                 

Branch,                   
    EHW Cleaners Demand Inlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 1,         
    Node 316,                 
    Node 320;                 

Branch,                   
    EHW Cleaners Demand Branch 1,    
    ,                         
    WaterUse:Connections,     
    Water Use Connection,     
    Node 335,                 
    Node 318;                 

Branch,                   
    EHW Cleaners Demand Bypass Branch,    
    ,                         
    Pipe:Adiabatic,           
    EHW Cleaners Demand Bypass Pipe,    
    EHW Cleaners Demand Bypass Pipe Inlet Node,    
    EHW Cleaners Demand Bypass Pipe Outlet Node;    

Branch,                   
    EHW Cleaners Demand Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    EHW Cleaners Demand Outlet Pipe,    
    EHW Cleaners Demand Outlet Pipe Node,    
    Node 317;                 

Branch,                   
    EHW MaleToilets Supply Inlet Branch,    
    ,                         
    Pump:VariableSpeed,       
    PumpMaleToilets,          
    Node 321,                 
    Node 325;                 

Branch,                   
    EHW MaleToilets Supply Branch 1,    
    ,                         
    WaterHeater:Mixed,        
    WH_MaleToilets,           
    Node 357,                 
    Node 358;                 

Branch,                   
    EHW MaleToilets Supply Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 4,         
    Node 323,                 
    Node 336;                 

Branch,                   
    EHW MaleToilets Demand Inlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 7,         
    Node 338,                 
    Node 326;                 

Branch,                   
    EHW MaleToilets Demand Branch 1,    
    ,                         
    WaterUse:Connections,     
    Water Use Connection 1,    
    Node 340,                 
    Node 341;                 

Branch,                   
    EHW MaleToilets Demand Bypass Branch,    
    ,                         
    Pipe:Adiabatic,           
    EHW MaleToilets Demand Bypass Pipe,    
    EHW MaleToilets Demand Bypass Pipe Inlet Node,    
    EHW MaleToilets Demand Bypass Pipe Outlet Node;    

Branch,                   
    EHW MaleToilets Demand Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    EHW MaleToilets Demand Outlet Pipe,    
    EHW MaleToilets Demand Outlet Pipe Node,    
    Node 339;                 

Branch,                   
    EWH DisabledToilets Supply Inlet Branch,    
    ,                         
    Pump:VariableSpeed,       
    PumpDisabledToilets,      
    Node 360,                 
    Node 782;                 

Branch,                   
    EWH DisabledToilets Supply Branch 1,    
    ,                         
    WaterHeater:Mixed,        
    WH_DisabledToilets,       
    Node 362,                 
    Node 383;                 

Branch,                   
    EWH DisabledToilets Supply Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 18,        
    Node 377,                 
    Node 361;                 

Branch,                   
    EWH DisabledToilets Demand Inlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 20,        
    Node 363,                 
    Node 380;                 

Branch,                   
    EWH DisabledToilets Demand Branch 1,    
    ,                         
    WaterUse:Connections,     
    Water Use Connection 3,    
    Node 365,                 
    Node 384;                 

Branch,                   
    EWH DisabledToilets Demand Bypass Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH DisabledToilets Demand Bypass Pipe,    
    EWH DisabledToilets Demand Bypass Pipe Inlet Node,    
    EWH DisabledToilets Demand Bypass Pipe Outlet Node;    

Branch,                   
    EWH DisabledToilets Demand Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH DisabledToilets Demand Outlet Pipe,    
    EWH DisabledToilets Demand Outlet Pipe Node,    
    Node 364;                 

Branch,                   
    EWH FemaleToilets Supply Inlet Branch,    
    ,                         
    Pump:VariableSpeed,       
    PumpFemaleToilets,        
    Node 327,                 
    Node 324;                 

Branch,                   
    EWH FemaleToilets Supply Branch 1,    
    ,                         
    WaterHeater:Mixed,        
    WH_FemaleToilets,         
    Node 337,                 
    Node 345;                 

Branch,                   
    EWH FemaleToilets Supply Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 8,         
    Node 349,                 
    Node 328;                 

Branch,                   
    EWH FemaleToilets Demand Inlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 9,         
    Node 342,                 
    Node 350;                 

Branch,                   
    EWH FemaleToilets Demand Branch 1,    
    ,                         
    WaterUse:Connections,     
    Water Use Connection 2,    
    Node 344,                 
    Node 348;                 

Branch,                   
    EWH FemaleToilets Demand Bypass Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH FemaleToilets Demand Bypass Pipe,    
    EWH FemaleToilets Demand Bypass Pipe Inlet Node,    
    EWH FemaleToilets Demand Bypass Pipe Outlet Node;    

Branch,                   
    EWH FemaleToilets Demand Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH FemaleToilets Demand Outlet Pipe,    
    EWH FemaleToilets Demand Outlet Pipe Node,    
    Node 343;                 

Branch,                   
    EWH Kitchenettes Supply Inlet Branch,    
    ,                         
    Pump:VariableSpeed,       
    PumpKitchen,              
    Node 352,                 
    Node 351;                 

Branch,                   
    EWH Kitchenettes Supply Branch 1,    
    ,                         
    WaterHeater:Mixed,        
    WH_Kitchenettes,          
    Node 354,                 
    Node 382;                 

Branch,                   
    EWH Kitchenettes Supply Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 15,        
    Node 376,                 
    Node 353;                 

Branch,                   
    EWH Kitchenettes Demand Inlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 14,        
    Node 355,                 
    Node 375;                 

Branch,                   
    EWH Kitchenettes Demand Branch 1,    
    ,                         
    WaterUse:Connections,     
    Water Use Connection 4,    
    Node 359,                 
    Node 385;                 

Branch,                   
    EWH Kitchenettes Demand Bypass Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH Kitchenettes Demand Bypass Pipe,    
    EWH Kitchenettes Demand Bypass Pipe Inlet Node,    
    EWH Kitchenettes Demand Bypass Pipe Outlet Node;    

Branch,                   
    EWH Kitchenettes Demand Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH Kitchenettes Demand Outlet Pipe,    
    EWH Kitchenettes Demand Outlet Pipe Node,    
    Node 356;                 

Branch,                   
    EWH Showers Supply Inlet Branch,    
    ,                         
    Pump:VariableSpeed,       
    PumpShowers,              
    Node 366,                 
    Node 378;                 

Branch,                   
    EWH Showers Supply Branch 1,    
    ,                         
    WaterHeater:Mixed,        
    WH_Showers,               
    Node 387,                 
    Node 368;                 

Branch,                   
    EWH Showers Supply Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 11,        
    Node 372,                 
    Node 367;                 

Branch,                   
    EWH Showers Demand Inlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    Adiabatic Pipe 13,        
    Node 369,                 
    Node 374;                 

Branch,                   
    EWH Showers Demand Branch 1,    
    ,                         
    WaterUse:Connections,     
    Water Use Connection 5,    
    Node 371,                 
    Node 386;                 

Branch,                   
    EWH Showers Demand Bypass Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH Showers Demand Bypass Pipe,    
    EWH Showers Demand Bypass Pipe Inlet Node,    
    EWH Showers Demand Bypass Pipe Outlet Node;    

Branch,                   
    EWH Showers Demand Outlet Branch,    
    ,                         
    Pipe:Adiabatic,           
    EWH Showers Demand Outlet Pipe,    
    EWH Showers Demand Outlet Pipe Node,    
    Node 370;                 

BranchList,               
    Boilers Supply Branches,    
    Boilers Supply Inlet Branch,    
    Boilers Supply Branch 1,    
    Boilers Supply Branch 2,    
    Boilers Supply Branch 3,    
    Boilers Supply Outlet Branch;    

BranchList,               
    Boilers Demand Branches,    
    Boilers Demand Inlet Branch,    
    Boilers Demand Branch 1,    
    Boilers Demand Branch 2,    
    Boilers Demand Branch 3,    
    Boilers Demand Branch 4,    
    Boilers Demand Branch 5,    
    Boilers Demand Branch 6,    
    Boilers Demand Branch 7,    
    Boilers Demand Branch 8,    
    Boilers Demand Branch 9,    
    Boilers Demand Branch 10,    
    Boilers Demand Branch 11,    
    Boilers Demand Branch 12,    
    Boilers Demand Branch 13,    
    Boilers Demand Branch 14,    
    Boilers Demand Branch 15,    
    Boilers Demand Branch 16,    
    Boilers Demand Branch 17,    
    Boilers Demand Branch 18,    
    Boilers Demand Branch 19,    
    Boilers Demand Branch 20,    
    Boilers Demand Branch 21,    
    Boilers Demand Branch 22,    
    Boilers Demand Branch 23,    
    Boilers Demand Branch 24,    
    Boilers Demand Branch 25,    
    Boilers Demand Branch 26,    
    Boilers Demand Branch 27,    
    Boilers Demand Branch 28,    
    Boilers Demand Branch 29,    
    Boilers Demand Branch 30,    
    Boilers Demand Branch 31,    
    Boilers Demand Branch 32,    
    Boilers Demand Branch 33,    
    Boilers Demand Branch 34,    
    Boilers Demand Branch 35,    
    Boilers Demand Branch 36,    
    Boilers Demand Branch 37,    
    Boilers Demand Branch 38,    
    Boilers Demand Branch 39,    
    Boilers Demand Bypass Branch,    
    Boilers Demand Outlet Branch;    

BranchList,               
    EHW Cleaners Supply Branches,    
    EHW Cleaners Supply Inlet Branch,    
    EHW Cleaners Supply Branch 1,    
    EHW Cleaners Supply Outlet Branch;    

BranchList,               
    EHW Cleaners Demand Branches,    
    EHW Cleaners Demand Inlet Branch,    
    EHW Cleaners Demand Branch 1,    
    EHW Cleaners Demand Bypass Branch,    
    EHW Cleaners Demand Outlet Branch;    

BranchList,               
    EHW MaleToilets Supply Branches,    
    EHW MaleToilets Supply Inlet Branch,    
    EHW MaleToilets Supply Branch 1,    
    EHW MaleToilets Supply Outlet Branch;    

BranchList,               
    EHW MaleToilets Demand Branches,    
    EHW MaleToilets Demand Inlet Branch,    
    EHW MaleToilets Demand Branch 1,    
    EHW MaleToilets Demand Bypass Branch,    
    EHW MaleToilets Demand Outlet Branch;    

BranchList,               
    EWH DisabledToilets Supply Branches,    
    EWH DisabledToilets Supply Inlet Branch,    
    EWH DisabledToilets Supply Branch 1,    
    EWH DisabledToilets Supply Outlet Branch;    

BranchList,               
    EWH DisabledToilets Demand Branches,    
    EWH DisabledToilets Demand Inlet Branch,    
    EWH DisabledToilets Demand Branch 1,    
    EWH DisabledToilets Demand Bypass Branch,    
    EWH DisabledToilets Demand Outlet Branch;    

BranchList,               
    EWH FemaleToilets Supply Branches,    
    EWH FemaleToilets Supply Inlet Branch,    
    EWH FemaleToilets Supply Branch 1,    
    EWH FemaleToilets Supply Outlet Branch;    

BranchList,               
    EWH FemaleToilets Demand Branches,    
    EWH FemaleToilets Demand Inlet Branch,    
    EWH FemaleToilets Demand Branch 1,    
    EWH FemaleToilets Demand Bypass Branch,    
    EWH FemaleToilets Demand Outlet Branch;    

BranchList,               
    EWH Kitchenettes Supply Branches,    
    EWH Kitchenettes Supply Inlet Branch,    
    EWH Kitchenettes Supply Branch 1,    
    EWH Kitchenettes Supply Outlet Branch;    

BranchList,               
    EWH Kitchenettes Demand Branches,    
    EWH Kitchenettes Demand Inlet Branch,    
    EWH Kitchenettes Demand Branch 1,    
    EWH Kitchenettes Demand Bypass Branch,    
    EWH Kitchenettes Demand Outlet Branch;    

BranchList,               
    EWH Showers Supply Branches,    
    EWH Showers Supply Inlet Branch,    
    EWH Showers Supply Branch 1,    
    EWH Showers Supply Outlet Branch;    

BranchList,               
    EWH Showers Demand Branches,    
    EWH Showers Demand Inlet Branch,    
    EWH Showers Demand Branch 1,    
    EWH Showers Demand Bypass Branch,    
    EWH Showers Demand Outlet Branch;    

Connector:Splitter,       
    Boilers Supply Splitter,    
    Boilers Supply Inlet Branch,    
    Boilers Supply Branch 1,    
    Boilers Supply Branch 2,    
    Boilers Supply Branch 3;    

Connector:Splitter,       
    Boilers Demand Splitter,    
    Boilers Demand Inlet Branch,    
    Boilers Demand Branch 1,    
    Boilers Demand Branch 2,    
    Boilers Demand Branch 3,    
    Boilers Demand Branch 4,    
    Boilers Demand Branch 5,    
    Boilers Demand Branch 6,    
    Boilers Demand Branch 7,    
    Boilers Demand Branch 8,    
    Boilers Demand Branch 9,    
    Boilers Demand Branch 10,    
    Boilers Demand Branch 11,    
    Boilers Demand Branch 12,    
    Boilers Demand Branch 13,    
    Boilers Demand Branch 14,    
    Boilers Demand Branch 15,    
    Boilers Demand Branch 16,    
    Boilers Demand Branch 17,    
    Boilers Demand Branch 18,    
    Boilers Demand Branch 19,    
    Boilers Demand Branch 20,    
    Boilers Demand Branch 21,    
    Boilers Demand Branch 22,    
    Boilers Demand Branch 23,    
    Boilers Demand Branch 24,    
    Boilers Demand Branch 25,    
    Boilers Demand Branch 26,    
    Boilers Demand Branch 27,    
    Boilers Demand Branch 28,    
    Boilers Demand Branch 29,    
    Boilers Demand Branch 30,    
    Boilers Demand Branch 31,    
    Boilers Demand Branch 32,    
    Boilers Demand Branch 33,    
    Boilers Demand Branch 34,    
    Boilers Demand Branch 35,    
    Boilers Demand Branch 36,    
    Boilers Demand Branch 37,    
    Boilers Demand Branch 38,    
    Boilers Demand Branch 39,    
    Boilers Demand Bypass Branch;    

Connector:Splitter,       
    EHW Cleaners Supply Splitter,    
    EHW Cleaners Supply Inlet Branch,    
    EHW Cleaners Supply Branch 1;    

Connector:Splitter,       
    EHW Cleaners Demand Splitter,    
    EHW Cleaners Demand Inlet Branch,    
    EHW Cleaners Demand Branch 1,    
    EHW Cleaners Demand Bypass Branch;    

Connector:Splitter,       
    EHW MaleToilets Supply Splitter,    
    EHW MaleToilets Supply Inlet Branch,    
    EHW MaleToilets Supply Branch 1;    

Connector:Splitter,       
    EHW MaleToilets Demand Splitter,    
    EHW MaleToilets Demand Inlet Branch,    
    EHW MaleToilets Demand Branch 1,    
    EHW MaleToilets Demand Bypass Branch;    

Connector:Splitter,       
    EWH DisabledToilets Supply Splitter,    
    EWH DisabledToilets Supply Inlet Branch,    
    EWH DisabledToilets Supply Branch 1;    

Connector:Splitter,       
    EWH DisabledToilets Demand Splitter,    
    EWH DisabledToilets Demand Inlet Branch,    
    EWH DisabledToilets Demand Branch 1,    
    EWH DisabledToilets Demand Bypass Branch;    

Connector:Splitter,       
    EWH FemaleToilets Supply Splitter,    
    EWH FemaleToilets Supply Inlet Branch,    
    EWH FemaleToilets Supply Branch 1;    

Connector:Splitter,       
    EWH FemaleToilets Demand Splitter,    
    EWH FemaleToilets Demand Inlet Branch,    
    EWH FemaleToilets Demand Branch 1,    
    EWH FemaleToilets Demand Bypass Branch;    

Connector:Splitter,       
    EWH Kitchenettes Supply Splitter,    
    EWH Kitchenettes Supply Inlet Branch,    
    EWH Kitchenettes Supply Branch 1;    

Connector:Splitter,       
    EWH Kitchenettes Demand Splitter,    
    EWH Kitchenettes Demand Inlet Branch,    
    EWH Kitchenettes Demand Branch 1,    
    EWH Kitchenettes Demand Bypass Branch;    

Connector:Splitter,       
    EWH Showers Supply Splitter,    
    EWH Showers Supply Inlet Branch,    
    EWH Showers Supply Branch 1;    

Connector:Splitter,       
    EWH Showers Demand Splitter,    
    EWH Showers Demand Inlet Branch,    
    EWH Showers Demand Branch 1,    
    EWH Showers Demand Bypass Branch;    

Connector:Mixer,          
    Boilers Supply Mixer,     
    Boilers Supply Outlet Branch,    
    Boilers Supply Branch 1,    
    Boilers Supply Branch 2,    
    Boilers Supply Branch 3;    

Connector:Mixer,          
    Boilers Demand Mixer,     
    Boilers Demand Outlet Branch,    
    Boilers Demand Branch 1,    
    Boilers Demand Branch 2,    
    Boilers Demand Branch 3,    
    Boilers Demand Branch 4,    
    Boilers Demand Branch 5,    
    Boilers Demand Branch 6,    
    Boilers Demand Branch 7,    
    Boilers Demand Branch 8,    
    Boilers Demand Branch 9,    
    Boilers Demand Branch 10,    
    Boilers Demand Branch 11,    
    Boilers Demand Branch 12,    
    Boilers Demand Branch 13,    
    Boilers Demand Branch 14,    
    Boilers Demand Branch 15,    
    Boilers Demand Branch 16,    
    Boilers Demand Branch 17,    
    Boilers Demand Branch 18,    
    Boilers Demand Branch 19,    
    Boilers Demand Branch 20,    
    Boilers Demand Branch 21,    
    Boilers Demand Branch 22,    
    Boilers Demand Branch 23,    
    Boilers Demand Branch 24,    
    Boilers Demand Branch 25,    
    Boilers Demand Branch 26,    
    Boilers Demand Branch 27,    
    Boilers Demand Branch 28,    
    Boilers Demand Branch 29,    
    Boilers Demand Branch 30,    
    Boilers Demand Branch 31,    
    Boilers Demand Branch 32,    
    Boilers Demand Branch 33,    
    Boilers Demand Branch 34,    
    Boilers Demand Branch 35,    
    Boilers Demand Branch 36,    
    Boilers Demand Branch 37,    
    Boilers Demand Branch 38,    
    Boilers Demand Branch 39,    
    Boilers Demand Bypass Branch;    

Connector:Mixer,          
    EHW Cleaners Supply Mixer,    
    EHW Cleaners Supply Outlet Branch,    
    EHW Cleaners Supply Branch 1;    

Connector:Mixer,          
    EHW Cleaners Demand Mixer,    
    EHW Cleaners Demand Outlet Branch,    
    EHW Cleaners Demand Branch 1,    
    EHW Cleaners Demand Bypass Branch;    

Connector:Mixer,          
    EHW MaleToilets Supply Mixer,    
    EHW MaleToilets Supply Outlet Branch,    
    EHW MaleToilets Supply Branch 1;    

Connector:Mixer,          
    EHW MaleToilets Demand Mixer,    
    EHW MaleToilets Demand Outlet Branch,    
    EHW MaleToilets Demand Branch 1,    
    EHW MaleToilets Demand Bypass Branch;    

Connector:Mixer,          
    EWH DisabledToilets Supply Mixer,    
    EWH DisabledToilets Supply Outlet Branch,    
    EWH DisabledToilets Supply Branch 1;    

Connector:Mixer,          
    EWH DisabledToilets Demand Mixer,    
    EWH DisabledToilets Demand Outlet Branch,    
    EWH DisabledToilets Demand Branch 1,    
    EWH DisabledToilets Demand Bypass Branch;    

Connector:Mixer,          
    EWH FemaleToilets Supply Mixer,    
    EWH FemaleToilets Supply Outlet Branch,    
    EWH FemaleToilets Supply Branch 1;    

Connector:Mixer,          
    EWH FemaleToilets Demand Mixer,    
    EWH FemaleToilets Demand Outlet Branch,    
    EWH FemaleToilets Demand Branch 1,    
    EWH FemaleToilets Demand Bypass Branch;    

Connector:Mixer,          
    EWH Kitchenettes Supply Mixer,    
    EWH Kitchenettes Supply Outlet Branch,    
    EWH Kitchenettes Supply Branch 1;    

Connector:Mixer,          
    EWH Kitchenettes Demand Mixer,    
    EWH Kitchenettes Demand Outlet Branch,    
    EWH Kitchenettes Demand Branch 1,    
    EWH Kitchenettes Demand Bypass Branch;    

Connector:Mixer,          
    EWH Showers Supply Mixer,    
    EWH Showers Supply Outlet Branch,    
    EWH Showers Supply Branch 1;    

Connector:Mixer,          
    EWH Showers Demand Mixer,    
    EWH Showers Demand Outlet Branch,    
    EWH Showers Demand Branch 1,    
    EWH Showers Demand Bypass Branch;    

ConnectorList,            
    Boilers Supply Connector List,    
    Connector:Splitter,       
    Boilers Supply Splitter,    
    Connector:Mixer,          
    Boilers Supply Mixer;     

ConnectorList,            
    Boilers Demand Connector List,    
    Connector:Splitter,       
    Boilers Demand Splitter,    
    Connector:Mixer,          
    Boilers Demand Mixer;     

ConnectorList,            
    EHW Cleaners Supply Connector List,    
    Connector:Splitter,       
    EHW Cleaners Supply Splitter,    
    Connector:Mixer,          
    EHW Cleaners Supply Mixer;    

ConnectorList,            
    EHW Cleaners Demand Connector List,    
    Connector:Splitter,       
    EHW Cleaners Demand Splitter,    
    Connector:Mixer,          
    EHW Cleaners Demand Mixer;    

ConnectorList,            
    EHW MaleToilets Supply Connector List,    
    Connector:Splitter,       
    EHW MaleToilets Supply Splitter,    
    Connector:Mixer,          
    EHW MaleToilets Supply Mixer;    

ConnectorList,            
    EHW MaleToilets Demand Connector List,    
    Connector:Splitter,       
    EHW MaleToilets Demand Splitter,    
    Connector:Mixer,          
    EHW MaleToilets Demand Mixer;    

ConnectorList,            
    EWH DisabledToilets Supply Connector List,    
    Connector:Splitter,       
    EWH DisabledToilets Supply Splitter,    
    Connector:Mixer,          
    EWH DisabledToilets Supply Mixer;    

ConnectorList,            
    EWH DisabledToilets Demand Connector List,    
    Connector:Splitter,       
    EWH DisabledToilets Demand Splitter,    
    Connector:Mixer,          
    EWH DisabledToilets Demand Mixer;    

ConnectorList,            
    EWH FemaleToilets Supply Connector List,    
    Connector:Splitter,       
    EWH FemaleToilets Supply Splitter,    
    Connector:Mixer,          
    EWH FemaleToilets Supply Mixer;    

ConnectorList,            
    EWH FemaleToilets Demand Connector List,    
    Connector:Splitter,       
    EWH FemaleToilets Demand Splitter,    
    Connector:Mixer,          
    EWH FemaleToilets Demand Mixer;    

ConnectorList,            
    EWH Kitchenettes Supply Connector List,    
    Connector:Splitter,       
    EWH Kitchenettes Supply Splitter,    
    Connector:Mixer,          
    EWH Kitchenettes Supply Mixer;    

ConnectorList,            
    EWH Kitchenettes Demand Connector List,    
    Connector:Splitter,       
    EWH Kitchenettes Demand Splitter,    
    Connector:Mixer,          
    EWH Kitchenettes Demand Mixer;    

ConnectorList,            
    EWH Showers Supply Connector List,    
    Connector:Splitter,       
    EWH Showers Supply Splitter,    
    Connector:Mixer,          
    EWH Showers Supply Mixer;    

ConnectorList,            
    EWH Showers Demand Connector List,    
    Connector:Splitter,       
    EWH Showers Demand Splitter,    
    Connector:Mixer,          
    EWH Showers Demand Mixer;    

NodeList,                 
    Thermal Zone: 101 Open Plan Office Inlet Node List,    
    Node 263,                 
    Node 267;                 

NodeList,                 
    Thermal Zone: 101 Open Plan Office Exhaust Node List,    
    Node 262,                 
    Node 266;                 

NodeList,                 
    Thermal Zone: 101B Office Inlet Node List,    
    Node 265;                 

NodeList,                 
    Thermal Zone: 101B Office Exhaust Node List,    
    Node 264;                 

NodeList,                 
    Thermal Zone: 101C Office Inlet Node List,    
    Node 785;                 

NodeList,                 
    Thermal Zone: 101C Office Exhaust Node List,    
    Node 784;                 

NodeList,                 
    Thermal Zone: 102 Admin Office Inlet Node List,    
    Node 518;                 

NodeList,                 
    Thermal Zone: 102 Admin Office Exhaust Node List,    
    Node 517;                 

NodeList,                 
    Thermal Zone: 103 Office Inlet Node List,    
    Node 516;                 

NodeList,                 
    Thermal Zone: 103 Office Exhaust Node List,    
    Node 515;                 

NodeList,                 
    Thermal Zone: 104 Office Inlet Node List,    
    Node 514;                 

NodeList,                 
    Thermal Zone: 104 Office Exhaust Node List,    
    Node 513;                 

NodeList,                 
    Thermal Zone: 105 Meeting Inlet Node List,    
    Node 512;                 

NodeList,                 
    Thermal Zone: 105 Meeting Exhaust Node List,    
    Node 511;                 

NodeList,                 
    Thermal Zone: 106 Office Inlet Node List,    
    Node 787,                 
    Node 789;                 

NodeList,                 
    Thermal Zone: 106 Office Exhaust Node List,    
    Node 786,                 
    Node 788;                 

NodeList,                 
    Thermal Zone: 110 Kitchen Inlet Node List,    
    Node 510;                 

NodeList,                 
    Thermal Zone: 110 Kitchen Exhaust Node List,    
    Node 509;                 

NodeList,                 
    Thermal Zone: 112 Seminar Inlet Node List,    
    Node 508;                 

NodeList,                 
    Thermal Zone: 112 Seminar Exhaust Node List,    
    Node 507;                 

NodeList,                 
    Thermal Zone: 113 Office Inlet Node List,    
    Node 500,                 
    Node 502,                 
    Node 504,                 
    Node 506;                 

NodeList,                 
    Thermal Zone: 113 Office Exhaust Node List,    
    Node 499,                 
    Node 501,                 
    Node 503,                 
    Node 505;                 

NodeList,                 
    Thermal Zone: 114A Server Inlet Node List,    
    Node 717,                 
    Node 719;                 

NodeList,                 
    Thermal Zone: 114A Server Exhaust Node List,    
    Node 714,                 
    Node 718;                 

NodeList,                 
    Thermal Zone: 201 Office Inlet Node List,    
    Node 490,                 
    Node 492,                 
    Node 494;                 

NodeList,                 
    Thermal Zone: 201 Office Exhaust Node List,    
    Node 489,                 
    Node 491,                 
    Node 493;                 

NodeList,                 
    Thermal Zone: 202 Office Inlet Node List,    
    Node 488;                 

NodeList,                 
    Thermal Zone: 202 Office Exhaust Node List,    
    Node 487;                 

NodeList,                 
    Thermal Zone: 204 Meeting Inlet Node List,    
    Node 486;                 

NodeList,                 
    Thermal Zone: 204 Meeting Exhaust Node List,    
    Node 485;                 

NodeList,                 
    Thermal Zone: 205 Meeting Inlet Node List,    
    Node 484;                 

NodeList,                 
    Thermal Zone: 205 Meeting Exhaust Node List,    
    Node 483;                 

NodeList,                 
    Thermal Zone: 206 Meeting Inlet Node List,    
    Node 482;                 

NodeList,                 
    Thermal Zone: 206 Meeting Exhaust Node List,    
    Node 481;                 

NodeList,                 
    Thermal Zone: 208 Meeting Inlet Node List,    
    Node 480;                 

NodeList,                 
    Thermal Zone: 208 Meeting Exhaust Node List,    
    Node 479;                 

NodeList,                 
    Thermal Zone: 209 Kitchen Inlet Node List,    
    Node 692;                 

NodeList,                 
    Thermal Zone: 209 Kitchen Exhaust Node List,    
    Node 691;                 

NodeList,                 
    Thermal Zone: 212 Kitchen Inlet Node List,    
    Node 478;                 

NodeList,                 
    Thermal Zone: 212 Kitchen Exhaust Node List,    
    Node 477;                 

NodeList,                 
    Thermal Zone: 216 Circ Inlet Node List,    
    Node 476;                 

NodeList,                 
    Thermal Zone: 216 Circ Exhaust Node List,    
    Node 475;                 

NodeList,                 
    Thermal Zone: 219 Office Inlet Node List,    
    Node 472,                 
    Node 474;                 

NodeList,                 
    Thermal Zone: 219 Office Exhaust Node List,    
    Node 471,                 
    Node 473;                 

NodeList,                 
    Thermal Zone: 225 Office Inlet Node List,    
    Node 462,                 
    Node 464,                 
    Node 466,                 
    Node 468,                 
    Node 470;                 

NodeList,                 
    Thermal Zone: 225 Office Exhaust Node List,    
    Node 461,                 
    Node 463,                 
    Node 465,                 
    Node 467,                 
    Node 469;                 

NodeList,                 
    Thermal Zone: 228 Resources Inlet Node List,    
    Node 697,                 
    Node 699,                 
    Node 707;                 

NodeList,                 
    Thermal Zone: 228 Resources Exhaust Node List,    
    Node 696,                 
    Node 698,                 
    Node 704;                 

NodeList,                 
    Thermal Zone: 301 Phd Office Inlet Node List,    
    Node 602,                 
    Node 604;                 

NodeList,                 
    Thermal Zone: 301 Phd Office Exhaust Node List,    
    Node 601,                 
    Node 603;                 

NodeList,                 
    Thermal Zone: 302 Research Office Inlet Node List,    
    Node 606,                 
    Node 608;                 

NodeList,                 
    Thermal Zone: 302 Research Office Exhaust Node List,    
    Node 605,                 
    Node 607;                 

NodeList,                 
    Thermal Zone: 303 PhD Office Inlet Node List,    
    Node 610,                 
    Node 612;                 

NodeList,                 
    Thermal Zone: 303 PhD Office Exhaust Node List,    
    Node 609,                 
    Node 611;                 

NodeList,                 
    Thermal Zone: 304 Office Inlet Node List,    
    Node 614,                 
    Node 616;                 

NodeList,                 
    Thermal Zone: 304 Office Exhaust Node List,    
    Node 613,                 
    Node 615;                 

NodeList,                 
    Thermal Zone: 305 Meeting Inlet Node List,    
    Node 618;                 

NodeList,                 
    Thermal Zone: 305 Meeting Exhaust Node List,    
    Node 617;                 

NodeList,                 
    Thermal Zone: 306 Kitchen Inlet Node List,    
    Node 620;                 

NodeList,                 
    Thermal Zone: 306 Kitchen Exhaust Node List,    
    Node 619;                 

NodeList,                 
    Thermal Zone: 307 Office Inlet Node List,    
    Node 622;                 

NodeList,                 
    Thermal Zone: 307 Office Exhaust Node List,    
    Node 621;                 

NodeList,                 
    Thermal Zone: 311 Shower Exhaust Node List,    
    Node 705;                 

NodeList,                 
    Thermal Zone: 325 Office Inlet Node List,    
    Node 624,                 
    Node 626,                 
    Node 628,                 
    Node 630,                 
    Node 632,                 
    Node 634;                 

NodeList,                 
    Thermal Zone: 325 Office Exhaust Node List,    
    Node 623,                 
    Node 625,                 
    Node 627,                 
    Node 629,                 
    Node 631,                 
    Node 633;                 

NodeList,                 
    Thermal Zone: 325B Office Inlet Node List,    
    Node 636;                 

NodeList,                 
    Thermal Zone: 325B Office Exhaust Node List,    
    Node 635;                 

NodeList,                 
    Thermal Zone: 325C Meeting Inlet Node List,    
    Node 398;                 

NodeList,                 
    Thermal Zone: 325C Meeting Exhaust Node List,    
    Node 397;                 

NodeList,                 
    Thermal Zone: 325D Office Inlet Node List,    
    Node 638;                 

NodeList,                 
    Thermal Zone: 325D Office Exhaust Node List,    
    Node 637;                 

NodeList,                 
    Thermal Zone: 325E Meeting Inlet Node List,    
    Node 458;                 

NodeList,                 
    Thermal Zone: 325E Meeting Exhaust Node List,    
    Node 457;                 

NodeList,                 
    Thermal Zone: 325F Print Room Inlet Node List,    
    Node 640;                 

NodeList,                 
    Thermal Zone: 325F Print Room Exhaust Node List,    
    Node 639;                 

NodeList,                 
    Thermal Zone: 401 Office Inlet Node List,    
    Node 452,                 
    Node 454,                 
    Node 456;                 

NodeList,                 
    Thermal Zone: 401 Office Exhaust Node List,    
    Node 451,                 
    Node 453,                 
    Node 455;                 

NodeList,                 
    Thermal Zone: 402 Office Inlet Node List,    
    Node 781;                 

NodeList,                 
    Thermal Zone: 402 Office Exhaust Node List,    
    Node 780;                 

NodeList,                 
    Thermal Zone: 403 Office Inlet Node List,    
    Node 450;                 

NodeList,                 
    Thermal Zone: 403 Office Exhaust Node List,    
    Node 449;                 

NodeList,                 
    Thermal Zone: 404 Office Inlet Node List,    
    Node 448;                 

NodeList,                 
    Thermal Zone: 404 Office Exhaust Node List,    
    Node 447;                 

NodeList,                 
    Thermal Zone: 405 Meeting Inlet Node List,    
    Node 446;                 

NodeList,                 
    Thermal Zone: 405 Meeting Exhaust Node List,    
    Node 445;                 

NodeList,                 
    Thermal Zone: 406 Office Inlet Node List,    
    Node 444;                 

NodeList,                 
    Thermal Zone: 406 Office Exhaust Node List,    
    Node 443;                 

NodeList,                 
    Thermal Zone: 407 Office Inlet Node List,    
    Node 795;                 

NodeList,                 
    Thermal Zone: 407 Office Exhaust Node List,    
    Node 794;                 

NodeList,                 
    Thermal Zone: 408 Office Inlet Node List,    
    Node 442;                 

NodeList,                 
    Thermal Zone: 408 Office Exhaust Node List,    
    Node 441;                 

NodeList,                 
    Thermal Zone: 409 Office Inlet Node List,    
    Node 694;                 

NodeList,                 
    Thermal Zone: 409 Office Exhaust Node List,    
    Node 693;                 

NodeList,                 
    Thermal Zone: 410 Kitchen Inlet Node List,    
    Node 440;                 

NodeList,                 
    Thermal Zone: 410 Kitchen Exhaust Node List,    
    Node 439;                 

NodeList,                 
    Thermal Zone: 411 Meeting Inlet Node List,    
    Node 438;                 

NodeList,                 
    Thermal Zone: 411 Meeting Exhaust Node List,    
    Node 437;                 

NodeList,                 
    Thermal Zone: 412 Office Inlet Node List,    
    Node 434,                 
    Node 436;                 

NodeList,                 
    Thermal Zone: 412 Office Exhaust Node List,    
    Node 433,                 
    Node 435;                 

NodeList,                 
    Thermal Zone: 413 Office Inlet Node List,    
    Node 428,                 
    Node 430,                 
    Node 432;                 

NodeList,                 
    Thermal Zone: 413 Office Exhaust Node List,    
    Node 427,                 
    Node 429,                 
    Node 431;                 

NodeList,                 
    Thermal Zone: 414 Office Inlet Node List,    
    Node 460;                 

NodeList,                 
    Thermal Zone: 414 Office Exhaust Node List,    
    Node 459;                 

NodeList,                 
    Thermal Zone: 415 Office Inlet Node List,    
    Node 496;                 

NodeList,                 
    Thermal Zone: 415 Office Exhaust Node List,    
    Node 495;                 

NodeList,                 
    Thermal Zone: 416 Meeting Inlet Node List,    
    Node 426;                 

NodeList,                 
    Thermal Zone: 416 Meeting Exhaust Node List,    
    Node 425;                 

NodeList,                 
    Thermal Zone: 417 Resources Inlet Node List,    
    Node 701;                 

NodeList,                 
    Thermal Zone: 417 Resources Exhaust Node List,    
    Node 700;                 

NodeList,                 
    Thermal Zone: 417A Server Inlet Node List,    
    Node 422;                 

NodeList,                 
    Thermal Zone: 417A Server Exhaust Node List,    
    Node 421;                 

NodeList,                 
    Thermal Zone: 418 Office Inlet Node List,    
    Node 498;                 

NodeList,                 
    Thermal Zone: 418 Office Exhaust Node List,    
    Node 497;                 

NodeList,                 
    Thermal Zone: 419 Meeting Inlet Node List,    
    Node 540;                 

NodeList,                 
    Thermal Zone: 419 Meeting Exhaust Node List,    
    Node 539;                 

NodeList,                 
    Thermal Zone: 420 Meeting Inlet Node List,    
    Node 542;                 

NodeList,                 
    Thermal Zone: 420 Meeting Exhaust Node List,    
    Node 541;                 

NodeList,                 
    Thermal Zone: 423 Shower Exhaust Node List,    
    Node 715;                 

NodeList,                 
    Thermal Zone: 501 Circulation Inlet Node List,    
    Node 412;                 

NodeList,                 
    Thermal Zone: 501 Circulation Exhaust Node List,    
    Node 411;                 

NodeList,                 
    Thermal Zone: 502 Server Inlet Node List,    
    Node 424,                 
    Node 396;                 

NodeList,                 
    Thermal Zone: 502 Server Exhaust Node List,    
    Node 423,                 
    Node 395;                 

NodeList,                 
    Thermal Zone: 503 Office Inlet Node List,    
    Node 797;                 

NodeList,                 
    Thermal Zone: 503 Office Exhaust Node List,    
    Node 796;                 

NodeList,                 
    Thermal Zone: 504 Office Inlet Node List,    
    Node 416;                 

NodeList,                 
    Thermal Zone: 504 Office Exhaust Node List,    
    Node 415;                 

NodeList,                 
    Thermal Zone: 505 Office Inlet Node List,    
    Node 799;                 

NodeList,                 
    Thermal Zone: 505 Office Exhaust Node List,    
    Node 798;                 

NodeList,                 
    Thermal Zone: 506 Office Inlet Node List,    
    Node 418,                 
    Node 801;                 

NodeList,                 
    Thermal Zone: 506 Office Exhaust Node List,    
    Node 417,                 
    Node 800;                 

NodeList,                 
    Thermal Zone: 507 Office Inlet Node List,    
    Node 330;                 

NodeList,                 
    Thermal Zone: 507 Office Exhaust Node List,    
    Node 329;                 

NodeList,                 
    Thermal Zone: 508 Office Inlet Node List,    
    Node 420;                 

NodeList,                 
    Thermal Zone: 508 Office Exhaust Node List,    
    Node 419;                 

NodeList,                 
    Thermal Zone: 509 Office Inlet Node List,    
    Node 803;                 

NodeList,                 
    Thermal Zone: 509 Office Exhaust Node List,    
    Node 802;                 

NodeList,                 
    Thermal Zone: 510 Office Inlet Node List,    
    Node 805;                 

NodeList,                 
    Thermal Zone: 510 Office Exhaust Node List,    
    Node 804;                 

NodeList,                 
    Thermal Zone: 511 Kitchen Inlet Node List,    
    Node 819;                 

NodeList,                 
    Thermal Zone: 511 Kitchen Exhaust Node List,    
    Node 818;                 

NodeList,                 
    Thermal Zone: 517 Office Inlet Node List,    
    Node 642;                 

NodeList,                 
    Thermal Zone: 517 Office Exhaust Node List,    
    Node 641;                 

NodeList,                 
    Thermal Zone: 518 Admin Inlet Node List,    
    Node 644,                 
    Node 646;                 

NodeList,                 
    Thermal Zone: 518 Admin Exhaust Node List,    
    Node 643,                 
    Node 645;                 

NodeList,                 
    Thermal Zone: 519 Student Hub Inlet Node List,    
    Node 652,                 
    Node 654;                 

NodeList,                 
    Thermal Zone: 519 Student Hub Exhaust Node List,    
    Node 651,                 
    Node 653;                 

NodeList,                 
    Thermal Zone: 520 Circulation Inlet Node List,    
    Node 656;                 

NodeList,                 
    Thermal Zone: 520 Circulation Exhaust Node List,    
    Node 655;                 

NodeList,                 
    Thermal Zone: 521 Office Inlet Node List,    
    Node 658;                 

NodeList,                 
    Thermal Zone: 521 Office Exhaust Node List,    
    Node 657;                 

NodeList,                 
    Thermal Zone: 522 Office Inlet Node List,    
    Node 660;                 

NodeList,                 
    Thermal Zone: 522 Office Exhaust Node List,    
    Node 659;                 

NodeList,                 
    Thermal Zone: 523 Office Inlet Node List,    
    Node 662;                 

NodeList,                 
    Thermal Zone: 523 Office Exhaust Node List,    
    Node 661;                 

NodeList,                 
    Thermal Zone: 524 Office Inlet Node List,    
    Node 664;                 

NodeList,                 
    Thermal Zone: 524 Office Exhaust Node List,    
    Node 663;                 

NodeList,                 
    Thermal Zone: 525 Office Inlet Node List,    
    Node 666;                 

NodeList,                 
    Thermal Zone: 525 Office Exhaust Node List,    
    Node 665;                 

NodeList,                 
    Thermal Zone: 526 Office Inlet Node List,    
    Node 668;                 

NodeList,                 
    Thermal Zone: 526 Office Exhaust Node List,    
    Node 667;                 

NodeList,                 
    Thermal Zone: 527 Office Inlet Node List,    
    Node 670;                 

NodeList,                 
    Thermal Zone: 527 Office Exhaust Node List,    
    Node 669;                 

NodeList,                 
    Thermal Zone: 528 Office Inlet Node List,    
    Node 672;                 

NodeList,                 
    Thermal Zone: 528 Office Exhaust Node List,    
    Node 671;                 

NodeList,                 
    Thermal Zone: 601 PhD Area Inlet Node List,    
    Node 408,                 
    Node 410;                 

NodeList,                 
    Thermal Zone: 601 PhD Area Exhaust Node List,    
    Node 407,                 
    Node 409;                 

NodeList,                 
    Thermal Zone: 602 Office Inlet Node List,    
    Node 807;                 

NodeList,                 
    Thermal Zone: 602 Office Exhaust Node List,    
    Node 806;                 

NodeList,                 
    Thermal Zone: 603 Office Inlet Node List,    
    Node 406;                 

NodeList,                 
    Thermal Zone: 603 Office Exhaust Node List,    
    Node 405;                 

NodeList,                 
    Thermal Zone: 604 Office Inlet Node List,    
    Node 793;                 

NodeList,                 
    Thermal Zone: 604 Office Exhaust Node List,    
    Node 792;                 

NodeList,                 
    Thermal Zone: 606 Kitchen Inlet Node List,    
    Node 404;                 

NodeList,                 
    Thermal Zone: 606 Kitchen Exhaust Node List,    
    Node 403;                 

NodeList,                 
    Thermal Zone: 611 Office Inlet Node List,    
    Node 402;                 

NodeList,                 
    Thermal Zone: 611 Office Exhaust Node List,    
    Node 401;                 

NodeList,                 
    Thermal Zone: 612 Office Inlet Node List,    
    Node 811;                 

NodeList,                 
    Thermal Zone: 612 Office Exhaust Node List,    
    Node 810;                 

NodeList,                 
    Thermal Zone: 613 Office Inlet Node List,    
    Node 400;                 

NodeList,                 
    Thermal Zone: 613 Office Exhaust Node List,    
    Node 399;                 

NodeList,                 
    Thermal Zone: 615 Server Inlet Node List,    
    Node 287,                 
    Node 414;                 

NodeList,                 
    Thermal Zone: 615 Server Exhaust Node List,    
    Node 286,                 
    Node 413;                 

NodeList,                 
    Thermal Zone: 616 Office Inlet Node List,    
    Node 394;                 

NodeList,                 
    Thermal Zone: 616 Office Exhaust Node List,    
    Node 393;                 

NodeList,                 
    Thermal Zone: 617 Office Inlet Node List,    
    Node 813;                 

NodeList,                 
    Thermal Zone: 617 Office Exhaust Node List,    
    Node 812;                 

NodeList,                 
    Thermal Zone: 618 Office Inlet Node List,    
    Node 392;                 

NodeList,                 
    Thermal Zone: 618 Office Exhaust Node List,    
    Node 391;                 

NodeList,                 
    Thermal Zone: 619 Office Inlet Node List,    
    Node 390;                 

NodeList,                 
    Thermal Zone: 619 Office Exhaust Node List,    
    Node 389;                 

NodeList,                 
    Thermal Zone: 620 Office Inlet Node List,    
    Node 815;                 

NodeList,                 
    Thermal Zone: 620 Office Exhaust Node List,    
    Node 814;                 

NodeList,                 
    Thermal Zone: 621 Office Inlet Node List,    
    Node 817;                 

NodeList,                 
    Thermal Zone: 621 Office Exhaust Node List,    
    Node 816;                 

NodeList,                 
    Thermal Zone: 622 Office Inlet Node List,    
    Node 388;                 

NodeList,                 
    Thermal Zone: 622 Office Exhaust Node List,    
    Node 381;                 

NodeList,                 
    Thermal Zone: 692A Riser Exhaust Node List,    
    Node 822;                 

NodeList,                 
    Thermal Zone: G01 Seminar Inlet Node List,    
    Node 736,                 
    Node 738,                 
    Node 740,                 
    Node 742;                 

NodeList,                 
    Thermal Zone: G01 Seminar Exhaust Node List,    
    Node 735,                 
    Node 737,                 
    Node 739,                 
    Node 741;                 

NodeList,                 
    Thermal Zone: G03 Tea Point Inlet Node List,    
    Node 566;                 

NodeList,                 
    Thermal Zone: G03 Tea Point Exhaust Node List,    
    Node 254,                 
    Node 565;                 

NodeList,                 
    Thermal Zone: G04 Disabled WC Exhaust Node List,    
    Node 250;                 

NodeList,                 
    Thermal Zone: G05 Meeting Inlet Node List,    
    Node 564;                 

NodeList,                 
    Thermal Zone: G05 Meeting Exhaust Node List,    
    Node 258,                 
    Node 563;                 

NodeList,                 
    Thermal Zone: G06 Library Office Inlet Node List,    
    Node 562;                 

NodeList,                 
    Thermal Zone: G06 Library Office Exhaust Node List,    
    Node 561;                 

NodeList,                 
    Thermal Zone: G07 Reception Inlet Node List,    
    Node 558,                 
    Node 568,                 
    Node 570;                 

NodeList,                 
    Thermal Zone: G07 Reception Exhaust Node List,    
    Node 557,                 
    Node 567,                 
    Node 569;                 

NodeList,                 
    Thermal Zone: G08 Meeting Inlet Node List,    
    Node 560;                 

NodeList,                 
    Thermal Zone: G08 Meeting Exhaust Node List,    
    Node 559;                 

NodeList,                 
    Thermal Zone: G09 GroupStudy Inlet Node List,    
    Node 554;                 

NodeList,                 
    Thermal Zone: G09 GroupStudy Exhaust Node List,    
    Node 553;                 

NodeList,                 
    Thermal Zone: G11 Study room Inlet Node List,    
    Node 546,                 
    Node 548,                 
    Node 550,                 
    Node 552,                 
    Node 690;                 

NodeList,                 
    Thermal Zone: G11 Study room Exhaust Node List,    
    Node 545,                 
    Node 547,                 
    Node 549,                 
    Node 551,                 
    Node 689;                 

NodeList,                 
    Thermal Zone: G11A Server Inlet Node List,    
    Node 521,                 
    Node 695;                 

NodeList,                 
    Thermal Zone: G11A Server Exhaust Node List,    
    Node 520,                 
    Node 522;                 

NodeList,                 
    Thermal Zone: G12 Store Inlet Node List,    
    Node 713;                 

NodeList,                 
    Thermal Zone: G12 Store Exhaust Node List,    
    Node 712;                 

NodeList,                 
    Thermal Zone: G13 Male WC Exhaust Node List,    
    Node 256;                 

NodeList,                 
    Thermal Zone: G14 Female WC Exhaust Node List,    
    Node 248;                 

NodeList,                 
    Thermal Zone: G16 Library Inlet Node List,    
    Node 526,                 
    Node 528,                 
    Node 530,                 
    Node 532,                 
    Node 534,                 
    Node 536,                 
    Node 538;                 

NodeList,                 
    Thermal Zone: G16 Library Exhaust Node List,    
    Node 525,                 
    Node 527,                 
    Node 529,                 
    Node 531,                 
    Node 533,                 
    Node 535,                 
    Node 537;                 

NodeList,                 
    Thermal Zone: G92 Reception Inlet Node List,    
    Node 524,                 
    Node 261,                 
    Node 678,                 
    Node 680,                 
    Node 682;                 

NodeList,                 
    Thermal Zone: G92 Reception Exhaust Node List,    
    Node 523,                 
    Node 260,                 
    Node 677,                 
    Node 679,                 
    Node 681;                 

NodeList,                 
    Thermal Zone: LG01 Inlet Node List,    
    Node 600;                 

NodeList,                 
    Thermal Zone: LG01 Exhaust Node List,    
    Node 599;                 

NodeList,                 
    Thermal Zone: LG02 Inlet Node List,    
    Node 596;                 

NodeList,                 
    Thermal Zone: LG02 Exhaust Node List,    
    Node 595;                 

NodeList,                 
    Thermal Zone: LG03 Inlet Node List,    
    Node 594;                 

NodeList,                 
    Thermal Zone: LG03 Exhaust Node List,    
    Node 593;                 

NodeList,                 
    Thermal Zone: LG04 Inlet Node List,    
    Node 598;                 

NodeList,                 
    Thermal Zone: LG04 Exhaust Node List,    
    Node 597;                 

NodeList,                 
    Thermal Zone: LG05 IT Cluster Inlet Node List,    
    Node 592,                 
    Node 688;                 

NodeList,                 
    Thermal Zone: LG05 IT Cluster Exhaust Node List,    
    Node 591,                 
    Node 687;                 

NodeList,                 
    Thermal Zone: LG06 Inlet Node List,    
    Node 590,                 
    Node 686;                 

NodeList,                 
    Thermal Zone: LG06 Exhaust Node List,    
    Node 589,                 
    Node 685;                 

NodeList,                 
    Thermal Zone: LG07 Office Inlet Node List,    
    Node 588;                 

NodeList,                 
    Thermal Zone: LG07 Office Exhaust Node List,    
    Node 587;                 

NodeList,                 
    Thermal Zone: LG09 Office Inlet Node List,    
    Node 586;                 

NodeList,                 
    Thermal Zone: LG09 Office Exhaust Node List,    
    Node 585;                 

NodeList,                 
    Thermal Zone: LG10 HubRoom Inlet Node List,    
    Node 269,                 
    Node 519;                 

NodeList,                 
    Thermal Zone: LG10 HubRoom Exhaust Node List,    
    Node 268,                 
    Node 373;                 

NodeList,                 
    Thermal Zone: LG11 Office Inlet Node List,    
    Node 580;                 

NodeList,                 
    Thermal Zone: LG11 Office Exhaust Node List,    
    Node 579;                 

NodeList,                 
    Thermal Zone: LG13 Office Inlet Node List,    
    Node 578;                 

NodeList,                 
    Thermal Zone: LG13 Office Exhaust Node List,    
    Node 577;                 

NodeList,                 
    Thermal Zone: LG15 Office Inlet Node List,    
    Node 576;                 

NodeList,                 
    Thermal Zone: LG15 Office Exhaust Node List,    
    Node 575;                 

NodeList,                 
    Thermal Zone: LG16 Cycles Store Exhaust Node List,    
    Node 647;                 

NodeList,                 
    Thermal Zone: LG17 Computer Cluster Inlet Node List,    
    Node 572,                 
    Node 574;                 

NodeList,                 
    Thermal Zone: LG17 Computer Cluster Exhaust Node List,    
    Node 571,                 
    Node 573;                 

NodeList,                 
    Thermal Zone: LG18 Male WC Exhaust Node List,    
    Node 649;                 

NodeList,                 
    Thermal Zone: LG19 Female WC Exhaust Node List,    
    Node 673;                 

NodeList,                 
    Thermal Zone: LG21 Disables WC Exhaust Node List,    
    Node 675;                 

OutdoorAir:NodeList,      
    FCU107 1 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU107 3 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU107 2 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 164 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 77 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 76 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 75 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 74 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU108 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU107 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 73 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 72 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 68 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 69 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 70 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 71 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU107 4 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU107 5 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 63 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 64 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 65 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 62 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 61 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 60 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 59 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 58 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHU201 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 57 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU216 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 43 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 44 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 38 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 39 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 40 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 41 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 42 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHU201 1 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHU201 2 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHU201 3 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 119 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 120 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 121 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 122 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 123 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 124 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 125 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 126 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 127 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 128 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 129 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 130 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 131 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 132 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 133 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 134 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 135 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 136 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 204 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 137 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 205 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 138 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 33 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 34 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 35 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHU401 1 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 32 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 31 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 30 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 29 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 28 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHU401 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 27 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 26 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 24 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 25 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 21 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 22 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 23 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 3 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 4 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 20 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 1 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 2 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 5 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 6 Outdoor Air Node;    

OutdoorAir:NodeList,      
    FCU407 7 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 13 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 202 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 203 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 167 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 15 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 168 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 16 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 169 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 200 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 17 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 170 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 171 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 178 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 139 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 140 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 141 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 145 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 144 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 146 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 147 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 148 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 149 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 150 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 151 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 152 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 153 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 154 Outdoor Air Node;    

OutdoorAir:NodeList,      
    602 Outdoor Air Node;     

OutdoorAir:NodeList,      
    603 Outdoor Air Node;     

OutdoorAir:NodeList,      
    602a Outdoor Air Node;    

OutdoorAir:NodeList,      
    601 Outdoor Air Node;     

OutdoorAir:NodeList,      
    604a Outdoor Air Node;    

OutdoorAir:NodeList,      
    604 Outdoor Air Node;     

OutdoorAir:NodeList,      
    605 Outdoor Air Node;     

OutdoorAir:NodeList,      
    612a Outdoor Air Node;    

OutdoorAir:NodeList,      
    606 Outdoor Air Node;     

OutdoorAir:NodeList,      
    621a 1 Outdoor Air Node;    

OutdoorAir:NodeList,      
    621a 2 Outdoor Air Node;    

OutdoorAir:NodeList,      
    607 Outdoor Air Node;     

OutdoorAir:NodeList,      
    617a Outdoor Air Node;    

OutdoorAir:NodeList,      
    608 Outdoor Air Node;     

OutdoorAir:NodeList,      
    609 Outdoor Air Node;     

OutdoorAir:NodeList,      
    620a Outdoor Air Node;    

OutdoorAir:NodeList,      
    621a Outdoor Air Node;    

OutdoorAir:NodeList,      
    611 Outdoor Air Node;     

OutdoorAir:NodeList,      
    VRF Zone Terminal 159 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 160 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 161 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 162 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 101 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 100 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 99 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 80 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 102 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 103 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 98 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 96 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 92 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 93 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 94 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHUG01 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 158 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 195 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 196 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 199 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 82 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 83 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 84 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 85 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 86 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 87 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 88 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 81 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 155 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 156 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 157 Outdoor Air Node;    

OutdoorAir:NodeList,      
    ACG01(overdoorheater) Outdoor Air Node;    

OutdoorAir:NodeList,      
    B04 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B03b Outdoor Air Node;    

OutdoorAir:NodeList,      
    B03a Outdoor Air Node;    

OutdoorAir:NodeList,      
    B02 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B01 Outdoor Air Node;     

OutdoorAir:NodeList,      
    AHUB01 Outdoor Air Node;    

OutdoorAir:NodeList,      
    VRF Zone Terminal 113 Outdoor Air Node;    

OutdoorAir:NodeList,      
    AHUB03 Outdoor Air Node;    

OutdoorAir:NodeList,      
    B06a Outdoor Air Node;    

OutdoorAir:NodeList,      
    B06b Outdoor Air Node;    

OutdoorAir:NodeList,      
    B12 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B13 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B07 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B08 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B09 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B10 Outdoor Air Node;     

OutdoorAir:NodeList,      
    B11 Outdoor Air Node;     

Pipe:Adiabatic,           
    Adiabatic Pipe 22,        
    Node 820,                 
    Node 821;                 

Pipe:Adiabatic,           
    Adiabatic Pipe,           
    Node 308,                 
    Node 302;                 

Pipe:Adiabatic,           
    Boilers Demand Inlet Pipe,    
    Node 304,                 
    Boilers Demand Inlet Pipe Node;    

Pipe:Adiabatic,           
    Adiabatic Pipe 21,        
    Node 555,                 
    Node 556;                 

Pipe:Adiabatic,           
    Boilers Demand Bypass Pipe,    
    Boilers Demand Bypass Pipe Inlet Node,    
    Boilers Demand Bypass Pipe Outlet Node;    

Pipe:Adiabatic,           
    Boilers Demand Outlet Pipe,    
    Boilers Demand Outlet Pipe Node,    
    Node 305;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 3,         
    Node 322,                 
    Node 314;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 1,         
    Node 316,                 
    Node 320;                 

Pipe:Adiabatic,           
    EHW Cleaners Demand Bypass Pipe,    
    EHW Cleaners Demand Bypass Pipe Inlet Node,    
    EHW Cleaners Demand Bypass Pipe Outlet Node;    

Pipe:Adiabatic,           
    EHW Cleaners Demand Outlet Pipe,    
    EHW Cleaners Demand Outlet Pipe Node,    
    Node 317;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 4,         
    Node 323,                 
    Node 336;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 7,         
    Node 338,                 
    Node 326;                 

Pipe:Adiabatic,           
    EHW MaleToilets Demand Bypass Pipe,    
    EHW MaleToilets Demand Bypass Pipe Inlet Node,    
    EHW MaleToilets Demand Bypass Pipe Outlet Node;    

Pipe:Adiabatic,           
    EHW MaleToilets Demand Outlet Pipe,    
    EHW MaleToilets Demand Outlet Pipe Node,    
    Node 339;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 18,        
    Node 377,                 
    Node 361;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 20,        
    Node 363,                 
    Node 380;                 

Pipe:Adiabatic,           
    EWH DisabledToilets Demand Bypass Pipe,    
    EWH DisabledToilets Demand Bypass Pipe Inlet Node,    
    EWH DisabledToilets Demand Bypass Pipe Outlet Node;    

Pipe:Adiabatic,           
    EWH DisabledToilets Demand Outlet Pipe,    
    EWH DisabledToilets Demand Outlet Pipe Node,    
    Node 364;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 8,         
    Node 349,                 
    Node 328;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 9,         
    Node 342,                 
    Node 350;                 

Pipe:Adiabatic,           
    EWH FemaleToilets Demand Bypass Pipe,    
    EWH FemaleToilets Demand Bypass Pipe Inlet Node,    
    EWH FemaleToilets Demand Bypass Pipe Outlet Node;    

Pipe:Adiabatic,           
    EWH FemaleToilets Demand Outlet Pipe,    
    EWH FemaleToilets Demand Outlet Pipe Node,    
    Node 343;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 15,        
    Node 376,                 
    Node 353;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 14,        
    Node 355,                 
    Node 375;                 

Pipe:Adiabatic,           
    EWH Kitchenettes Demand Bypass Pipe,    
    EWH Kitchenettes Demand Bypass Pipe Inlet Node,    
    EWH Kitchenettes Demand Bypass Pipe Outlet Node;    

Pipe:Adiabatic,           
    EWH Kitchenettes Demand Outlet Pipe,    
    EWH Kitchenettes Demand Outlet Pipe Node,    
    Node 356;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 11,        
    Node 372,                 
    Node 367;                 

Pipe:Adiabatic,           
    Adiabatic Pipe 13,        
    Node 369,                 
    Node 374;                 

Pipe:Adiabatic,           
    EWH Showers Demand Bypass Pipe,    
    EWH Showers Demand Bypass Pipe Inlet Node,    
    EWH Showers Demand Bypass Pipe Outlet Node;    

Pipe:Adiabatic,           
    EWH Showers Demand Outlet Pipe,    
    EWH Showers Demand Outlet Pipe Node,    
    Node 370;                 

Pump:VariableSpeed,       
    PumpCleaners,             
    Node 313,                 
    Node 379,                 
    Autosize,                 
    30000,                    
    Autosize,                 
    1.0,                      
    0,                        
    0,                        
    1,                        
    0,                        
    0,                        
    0,                        
    Continuous;               

Pump:VariableSpeed,       
    PumpMaleToilets,          
    Node 321,                 
    Node 325,                 
    Autosize,                 
    30000,                    
    Autosize,                 
    1.0,                      
    0,                        
    0,                        
    1,                        
    0,                        
    0,                        
    0,                        
    Continuous;               

Pump:VariableSpeed,       
    PumpDisabledToilets,      
    Node 360,                 
    Node 782,                 
    Autosize,                 
    30000,                    
    Autosize,                 
    1.0,                      
    0,                        
    0,                        
    1,                        
    0,                        
    0,                        
    0,                        
    Continuous;               

Pump:VariableSpeed,       
    PumpFemaleToilets,        
    Node 327,                 
    Node 324,                 
    Autosize,                 
    3000,                     
    Autosize,                 
    1.0,                      
    0,                        
    0,                        
    1,                        
    0,                        
    0,                        
    0,                        
    Continuous;               

Pump:VariableSpeed,       
    PumpKitchen,              
    Node 352,                 
    Node 351,                 
    Autosize,                 
    30000,                    
    Autosize,                 
    1.0,                      
    0,                        
    0,                        
    1,                        
    0,                        
    0,                        
    0,                        
    Continuous;               

Pump:VariableSpeed,       
    PumpShowers,              
    Node 366,                 
    Node 378,                 
    Autosize,                 
    30000,                    
    Autosize,                 
    1.0,                      
    0,                        
    0,                        
    1,                        
    0,                        
    0,                        
    0,                        
    Continuous;               

HeaderedPumps:ConstantSpeed,
    TwinBoiler,               
    Node 301,                 
    Node 312,                 
    0.001,                    
    2,                        
    Sequential,               
    115000,                   
    Autosize,                 
    0.9,                      
    0,                        
    Continuous,               
    ,                         
    Thermal Zone: LG90 PlantRoom,    
    0.1;                      

Boiler:HotWater,          
    Boiler1,                  
    NaturalGas,               
    40000.0,                  
    0.843529383776,           
    LeavingBoiler,            
    Boiler Efficiency,        
    82.0,                     
    Autosize,                 
    0.0,                      
    1.0,                      
    1.0,                      
    Node 307,                 
    Node 311,                 
    99.0,                     
    ConstantFlow,             
    0.0,                      
    1.0;                      

Boiler:HotWater,          
    Boiler2,                  
    NaturalGas,               
    40000.0,                  
    0.86289505008,            
    LeavingBoiler,            
    Boiler Efficiency,        
    82.0,                     
    Autosize,                 
    0.0,                      
    1.0,                      
    1.0,                      
    Node 303,                 
    Node 310,                 
    99.0,                     
    ConstantFlow,             
    0.0,                      
    1.0;                      

WaterHeater:Mixed,        
    WH_cleaners,              
    0.07,                     
    WaterHeater_SPT,          
    2.0,                      
    82.22,                    
    Cycle,                    
    15400.0,                  
    0.0,                      
    0.0,                      
    0.0,                      
    Electricity,              
    0.8,                      
    ,                         
    20.0,                     
    Electricity,              
    0.8,                      
    0.0,                      
    Electricity,              
    0.0,                      
    Zone,                     
    ,                         
    Thermal Zone: 210 Disabled WC,    
    ,                         
    6.0,                      
    1.0,                      
    6.0,                      
    1.0,                      
    ,                         
    ,                         
    ,                         
    Node 346,                 
    Node 347,                 
    1.0,                      
    ,                         
    ,                         
    1.0,                      
    Autosize,                 
    Autosize,                 
    1.5;                      

WaterHeater:Mixed,        
    WH_MaleToilets,           
    0.12,                     
    WaterHeater_SPT,          
    2.0,                      
    82.22,                    
    Cycle,                    
    24000.0,                  
    ,                         
    0.0,                      
    0.0,                      
    Electricity,              
    0.8,                      
    ,                         
    20.0,                     
    Electricity,              
    0.8,                      
    0.0,                      
    Electricity,              
    0.0,                      
    Zone,                     
    ,                         
    Thermal Zone: 210 Disabled WC,    
    ,                         
    6.0,                      
    1.0,                      
    6.0,                      
    1.0,                      
    ,                         
    ,                         
    ,                         
    Node 357,                 
    Node 358,                 
    1.0,                      
    ,                         
    ,                         
    1.0,                      
    Autosize,                 
    Autosize,                 
    1.5;                      

WaterHeater:Mixed,        
    WH_DisabledToilets,       
    0.09,                     
    WaterHeater_SPT,          
    2.0,                      
    82.22,                    
    Cycle,                    
    19800.0,                  
    ,                         
    0.0,                      
    0.0,                      
    Electricity,              
    0.8,                      
    ,                         
    20.0,                     
    Electricity,              
    0.8,                      
    0.0,                      
    Electricity,              
    0.0,                      
    Zone,                     
    ,                         
    Thermal Zone: 294 Circulation,    
    ,                         
    6.0,                      
    1.0,                      
    6.0,                      
    1.0,                      
    ,                         
    ,                         
    ,                         
    Node 362,                 
    Node 383,                 
    1.0,                      
    ,                         
    ,                         
    1.0,                      
    Autosize,                 
    Autosize,                 
    1.5;                      

WaterHeater:Mixed,        
    WH_FemaleToilets,         
    0.12,                     
    WaterHeater_SPT,          
    2.0,                      
    82.22,                    
    Cycle,                    
    19800.0,                  
    ,                         
    0.0,                      
    0.0,                      
    Electricity,              
    0.8,                      
    ,                         
    20.0,                     
    Electricity,              
    0.8,                      
    0.0,                      
    Electricity,              
    0.0,                      
    Zone,                     
    ,                         
    Thermal Zone: 424 Disabled WC,    
    ,                         
    6.0,                      
    1.0,                      
    6.0,                      
    1.0,                      
    ,                         
    ,                         
    ,                         
    Node 337,                 
    Node 345,                 
    1.0,                      
    ,                         
    ,                         
    1.0,                      
    Autosize,                 
    Autosize,                 
    1.5;                      

WaterHeater:Mixed,        
    WH_Kitchenettes,          
    0.1,                      
    WaterHeater_SPT,          
    2.0,                      
    82.22,                    
    Cycle,                    
    22000.0,                  
    ,                         
    0.0,                      
    0.0,                      
    Electricity,              
    0.8,                      
    ,                         
    20.0,                     
    Electricity,              
    0.8,                      
    0.0,                      
    Electricity,              
    0.0,                      
    Zone,                     
    ,                         
    Thermal Zone: 306 Kitchen,    
    ,                         
    6.0,                      
    1.0,                      
    6.0,                      
    1.0,                      
    ,                         
    ,                         
    ,                         
    Node 354,                 
    Node 382,                 
    1.0,                      
    ,                         
    ,                         
    1.0,                      
    Autosize,                 
    Autosize,                 
    1.5;                      

WaterHeater:Mixed,        
    WH_Showers,               
    0.08,                     
    WaterHeater_SPT,          
    2.0,                      
    82.22,                    
    Cycle,                    
    68000.0,                  
    ,                         
    0.0,                      
    0.0,                      
    Electricity,              
    0.8,                      
    ,                         
    20.0,                     
    Electricity,              
    0.8,                      
    0.0,                      
    Electricity,              
    0.0,                      
    Zone,                     
    ,                         
    Thermal Zone: 610 Disabled WC,    
    ,                         
    6.0,                      
    1.0,                      
    6.0,                      
    1.0,                      
    ,                         
    ,                         
    ,                         
    Node 387,                 
    Node 368,                 
    1.0,                      
    ,                         
    ,                         
    1.0,                      
    Autosize,                 
    Autosize,                 
    1.5;                      

PlantLoop,                
    Boilers,                  
    Water,                    
    ,                         
    Boilers Operation Schemes,    
    Node 302,                 
    100,                      
    0,                        
    Autosize,                 
    0.0,                      
    Autocalculate,            
    Node 301,                 
    Node 302,                 
    Boilers Supply Branches,    
    Boilers Supply Connector List,    
    Node 304,                 
    Node 305,                 
    Boilers Demand Branches,    
    Boilers Demand Connector List,    
    Optimal,                  
    ,                         
    ,                         
    ;                         

PlantLoop,                
    EHW Cleaners,             
    Water,                    
    ,                         
    EHW Cleaners Operation Schemes,    
    Node 314,                 
    60,                       
    0,                        
    Autosize,                 
    0.0,                      
    Autocalculate,            
    Node 313,                 
    Node 314,                 
    EHW Cleaners Supply Branches,    
    EHW Cleaners Supply Connector List,    
    Node 316,                 
    Node 317,                 
    EHW Cleaners Demand Branches,    
    EHW Cleaners Demand Connector List,    
    Optimal,                  
    ,                         
    ,                         
    ;                         

PlantLoop,                
    EHW MaleToilets,          
    Water,                    
    ,                         
    EHW MaleToilets Operation Schemes,    
    Node 336,                 
    100,                      
    0,                        
    Autosize,                 
    0.0,                      
    Autocalculate,            
    Node 321,                 
    Node 336,                 
    EHW MaleToilets Supply Branches,    
    EHW MaleToilets Supply Connector List,    
    Node 338,                 
    Node 339,                 
    EHW MaleToilets Demand Branches,    
    EHW MaleToilets Demand Connector List,    
    Optimal,                  
    ,                         
    ,                         
    ;                         

PlantLoop,                
    EWH DisabledToilets,      
    Water,                    
    ,                         
    EWH DisabledToilets Operation Schemes,    
    Node 361,                 
    100,                      
    0,                        
    Autosize,                 
    0.0,                      
    Autocalculate,            
    Node 360,                 
    Node 361,                 
    EWH DisabledToilets Supply Branches,    
    EWH DisabledToilets Supply Connector List,    
    Node 363,                 
    Node 364,                 
    EWH DisabledToilets Demand Branches,    
    EWH DisabledToilets Demand Connector List,    
    Optimal,                  
    ,                         
    ,                         
    ;                         

PlantLoop,                
    EWH FemaleToilets,        
    Water,                    
    ,                         
    EWH FemaleToilets Operation Schemes,    
    Node 328,                 
    100,                      
    0,                        
    Autosize,                 
    0.0,                      
    Autocalculate,            
    Node 327,                 
    Node 328,                 
    EWH FemaleToilets Supply Branches,    
    EWH FemaleToilets Supply Connector List,    
    Node 342,                 
    Node 343,                 
    EWH FemaleToilets Demand Branches,    
    EWH FemaleToilets Demand Connector List,    
    Optimal,                  
    ,                         
    ,                         
    ;                         

PlantLoop,                
    EWH Kitchenettes,         
    Water,                    
    ,                         
    EWH Kitchenettes Operation Schemes,    
    Node 353,                 
    100,                      
    0,                        
    Autosize,                 
    0.0,                      
    Autocalculate,            
    Node 352,                 
    Node 353,                 
    EWH Kitchenettes Supply Branches,    
    EWH Kitchenettes Supply Connector List,    
    Node 355,                 
    Node 356,                 
    EWH Kitchenettes Demand Branches,    
    EWH Kitchenettes Demand Connector List,    
    Optimal,                  
    ,                         
    ,                         
    ;                         

PlantLoop,                
    EWH Showers,              
    Water,                    
    ,                         
    EWH Showers Operation Schemes,    
    Node 367,                 
    100,                      
    0,                        
    Autosize,                 
    0.0,                      
    Autocalculate,            
    Node 366,                 
    Node 367,                 
    EWH Showers Supply Branches,    
    EWH Showers Supply Connector List,    
    Node 369,                 
    Node 370,                 
    EWH Showers Demand Branches,    
    EWH Showers Demand Connector List,    
    Optimal,                  
    ,                         
    ,                         
    ;                         

PlantEquipmentList,       
    Boilers Heating Equipment List,    
    Boiler:HotWater,          
    Boiler1,                  
    Boiler:HotWater,          
    Boiler2;                  

PlantEquipmentList,       
    EHW Cleaners Heating Equipment List,    
    WaterHeater:Mixed,        
    WH_cleaners;              

PlantEquipmentList,       
    EHW MaleToilets Heating Equipment List,    
    WaterHeater:Mixed,        
    WH_MaleToilets;           

PlantEquipmentList,       
    EWH DisabledToilets Heating Equipment List,    
    WaterHeater:Mixed,        
    WH_DisabledToilets;       

PlantEquipmentList,       
    EWH FemaleToilets Heating Equipment List,    
    WaterHeater:Mixed,        
    WH_FemaleToilets;         

PlantEquipmentList,       
    EWH Kitchenettes Heating Equipment List,    
    WaterHeater:Mixed,        
    WH_Kitchenettes;          

PlantEquipmentList,       
    EWH Showers Heating Equipment List,    
    WaterHeater:Mixed,        
    WH_Showers;               

PlantEquipmentOperation:HeatingLoad,
    Boilers Heating Operation Scheme,    
    0.0,                      
    1000000000.0,             
    Boilers Heating Equipment List;    

PlantEquipmentOperation:HeatingLoad,
    EHW Cleaners Heating Operation Scheme,    
    0.0,                      
    1000000000.0,             
    EHW Cleaners Heating Equipment List;    

PlantEquipmentOperation:HeatingLoad,
    EHW MaleToilets Heating Operation Scheme,    
    0.0,                      
    1000000000.0,             
    EHW MaleToilets Heating Equipment List;    

PlantEquipmentOperation:HeatingLoad,
    EWH DisabledToilets Heating Operation Scheme,    
    0.0,                      
    1000000000.0,             
    EWH DisabledToilets Heating Equipment List;    

PlantEquipmentOperation:HeatingLoad,
    EWH FemaleToilets Heating Operation Scheme,    
    0.0,                      
    1000000000.0,             
    EWH FemaleToilets Heating Equipment List;    

PlantEquipmentOperation:HeatingLoad,
    EWH Kitchenettes Heating Operation Scheme,    
    0.0,                      
    1000000000.0,             
    EWH Kitchenettes Heating Equipment List;    

PlantEquipmentOperation:HeatingLoad,
    EWH Showers Heating Operation Scheme,    
    0.0,                      
    1000000000.0,             
    EWH Showers Heating Equipment List;    

PlantEquipmentOperationSchemes,
    Boilers Operation Schemes,    
    PlantEquipmentOperation:HeatingLoad,    
    Boilers Heating Operation Scheme,    
    Always On Discrete;       

PlantEquipmentOperationSchemes,
    EHW Cleaners Operation Schemes,    
    PlantEquipmentOperation:HeatingLoad,    
    EHW Cleaners Heating Operation Scheme,    
    Always On Discrete;       

PlantEquipmentOperationSchemes,
    EHW MaleToilets Operation Schemes,    
    PlantEquipmentOperation:HeatingLoad,    
    EHW MaleToilets Heating Operation Scheme,    
    Always On Discrete;       

PlantEquipmentOperationSchemes,
    EWH DisabledToilets Operation Schemes,    
    PlantEquipmentOperation:HeatingLoad,    
    EWH DisabledToilets Heating Operation Scheme,    
    Always On Discrete;       

PlantEquipmentOperationSchemes,
    EWH FemaleToilets Operation Schemes,    
    PlantEquipmentOperation:HeatingLoad,    
    EWH FemaleToilets Heating Operation Scheme,    
    Always On Discrete;       

PlantEquipmentOperationSchemes,
    EWH Kitchenettes Operation Schemes,    
    PlantEquipmentOperation:HeatingLoad,    
    EWH Kitchenettes Heating Operation Scheme,    
    Always On Discrete;       

PlantEquipmentOperationSchemes,
    EWH Showers Operation Schemes,    
    PlantEquipmentOperation:HeatingLoad,    
    EWH Showers Heating Operation Scheme,    
    Always On Discrete;       

SetpointManager:Scheduled,
    Scheduled HW Temp,        
    Temperature,              
    HotWaterTemp,             
    Node 302;                 

SetpointManager:Scheduled,
    Scheduled Deck Temp,      
    Temperature,              
    WaterHeater_SPT,          
    Node 314;                 

SetpointManager:Scheduled,
    Scheduled Deck Temp 1,    
    Temperature,              
    WaterHeater_SPT,          
    Node 336;                 

SetpointManager:Scheduled,
    Scheduled Deck Temp 5,    
    Temperature,              
    WaterHeater_SPT,          
    Node 361;                 

SetpointManager:Scheduled,
    Scheduled Deck Temp 2,    
    Temperature,              
    WaterHeater_SPT,          
    Node 328;                 

SetpointManager:Scheduled,
    Scheduled Deck Temp 4,    
    Temperature,              
    WaterHeater_SPT,          
    Node 353;                 

SetpointManager:Scheduled,
    Scheduled Deck Temp 3,    
    Temperature,              
    WaterHeater_SPT,          
    Node 367;                 

WaterUse:Equipment,       
    Fixture_Cleaners,         
    General,                  
    1.03934507528e-05,        
    HWSchedule_Cleaner,       
    ,                         
    ,                         
    ,                         
    Thermal Zone: 210 Disabled WC;    

WaterUse:Equipment,       
    Fixture_MaleToilets,      
    General,                  
    2.16754695755e-05,        
    HWSchedule_Toilets,       
    ,                         
    ,                         
    ,                         
    Thermal Zone: 213 Male WC;    

WaterUse:Equipment,       
    Fixture_DisabledToilets,    
    General,                  
    5.21585685423e-06,        
    HWSchedule_Toilets,       
    ,                         
    ,                         
    ,                         
    Thermal Zone: 210 Disabled WC;    

WaterUse:Equipment,       
    Fixture_FemaleToilets,    
    General,                  
    2.05330722494e-05,        
    HWSchedule_Toilets,       
    ,                         
    ,                         
    ,                         
    Thermal Zone: 421 Female WC;    

WaterUse:Equipment,       
    Fixture_Kitchenettes,     
    General,                  
    1.89487145094e-05,        
    HWSchedule_Kitchenettes,    
    ,                         
    ,                         
    ,                         
    Thermal Zone: 511 Kitchen;    

WaterUse:Equipment,       
    Fixture_Showers,          
    General,                  
    8.56683827135e-05,        
    HWSchedule_Showers,       
    ,                         
    ,                         
    ,                         
    Thermal Zone: 609 Shower;    

WaterUse:Connections,     
    Water Use Connection,     
    Node 335,                 
    Node 318,                 
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    Fixture_Cleaners;         

WaterUse:Connections,     
    Water Use Connection 1,    
    Node 340,                 
    Node 341,                 
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    Fixture_MaleToilets;      

WaterUse:Connections,     
    Water Use Connection 3,    
    Node 365,                 
    Node 384,                 
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    Fixture_DisabledToilets;    

WaterUse:Connections,     
    Water Use Connection 2,    
    Node 344,                 
    Node 348,                 
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    Fixture_FemaleToilets;    

WaterUse:Connections,     
    Water Use Connection 4,    
    Node 359,                 
    Node 385,                 
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    Fixture_Kitchenettes;     

WaterUse:Connections,     
    Water Use Connection 5,    
    Node 371,                 
    Node 386,                 
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    ,                         
    Fixture_Showers;          

Curve:Quadratic,          
    VRFACCoolCapFFF,          
    0.8,                      
    0.2,                      
    0.0,                      
    0.5,                      
    1.5;                      

Curve:Quadratic,          
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF,    
    0.8,                      
    0.2,                      
    0.0,                      
    0.5,                      
    1.5;                      

Curve:Quadratic,          
    HPWH COP Func of Air Flow Frac,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Quadratic,          
    HPWH COP Func of Water Flow Frac,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Quadratic,          
    HPWH Heating Cap Func Air Flow Frac,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Quadratic,          
    HPWH Heating Cap Func Water Flow Frac,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Quadratic,          
    Part Load Frac Correlation,    
    0.75,                     
    0.25,                     
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Cubic,              
    Fan On Off Efficiency Curve 6,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 9,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 9,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 9,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 9,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 9,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 17,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 9,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 9,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 9,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 9,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 9,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 18,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 2,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 2,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 2,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 2,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 2,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 3,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 2,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 2,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 2,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 2,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 2,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 4,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 3,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 3,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 3,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 3,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 3,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 5,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 3,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 3,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 3,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 3,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 3,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 6,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 11,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 11,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 11,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 11,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 11,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 21,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 11,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 11,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 11,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 11,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 11,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 22,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 7,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 7,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 7,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 7,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 7,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 13,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 7,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 7,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 7,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 7,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 7,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 14,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 4,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 4,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 4,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 4,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 4,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 7,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 4,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 4,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 4,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 4,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 4,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 8,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 8,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 8,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 8,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 8,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 8,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 15,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 8,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 8,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 8,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 8,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 8,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 16,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 6,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 6,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 6,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 6,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 6,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 11,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 6,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 6,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 6,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 6,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 6,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 12,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 1,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 1,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 1,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 1,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 1,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 1,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 1,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 1,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 1,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 1,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 1,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 2,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 5,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 5,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 5,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 5,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 5,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 9,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 5,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 5,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 5,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 5,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 5,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 10,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 10,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 10,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 10,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 10,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 10,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 19,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 10,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 10,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 10,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 10,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 10,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 20,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    Fan On Off Efficiency Curve 12,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Cubic,              
    Fan On Off Efficiency Curve 16,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Cubic,              
    Fan On Off Efficiency Curve 19,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Cubic,              
    VRF System CoolingCombRatio,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 12,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 13,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingCombRatio 14,    
    0.576593263,              
    0.6349408697,             
    -0.3076093963,            
    0.0960752636,             
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingEIRHiPLR,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 12,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 13,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingEIRHiPLR 14,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System CoolingEIRLowPLR,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 12,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 13,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System CoolingEIRLowPLR 14,    
    0.4541226192,             
    -0.1729687081,            
    1.0828661347,             
    -0.3618480897,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System HeatingCombRatio,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 12,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 13,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingCombRatio 14,    
    0.7667196604,             
    0.2617302019,             
    -0.0159110245,            
    -0.0125388376,            
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 12,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 13,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRHiPLR 14,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    1.5,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRLowPLR,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 12,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 13,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System HeatingEIRLowPLR 14,    
    0.3924742025,             
    0.076016374,              
    0.6983235783,             
    -0.1688407813,            
    0.5,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 12,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 13,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolCapFTBoundary 14,    
    25.73,                    
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    11.0,                     
    30.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 12,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 13,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCoolEIRFTBoundary 14,    
    25.73473775,              
    -0.03150043,              
    -0.01416595,              
    0.0,                      
    15.0,                     
    24.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFCPLFFPLR,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 23,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 24,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 25,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 26,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 27,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFCPLFFPLR 28,    
    0.85,                     
    0.15,                     
    0.0,                      
    0.0,                      
    1.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless;            

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 12,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 13,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatCapFTBoundary 14,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 12,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 13,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Cubic,              
    VRF System VRFHeatEIRFTBoundary 14,    
    58.577,                   
    -3.0255,                  
    0.0193,                   
    0.0,                      
    15.0,                     
    23.9,                     
    ,                         
    ,                         
    Temperature,              
    Temperature;              

Curve:Exponent,           
    Fan On Off Power Curve 19,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Exponent,           
    Fan On Off Power Curve 12,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Exponent,           
    Fan On Off Power Curve 16,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Exponent,           
    Fan On Off Power Curve 2,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0;                      

Curve:Biquadratic,        
    VRFTUCoolCapFT,           
    0.0585884077803259,       
    0.0587396532718384,       
    -0.000210274979759697,    
    0.0109370473889647,       
    -0.0001219549,            
    -0.0005246615,            
    15.0,                     
    23.89,                    
    20.0,                     
    43.33,                    
    0.8083,                   
    1.2583,                   
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    
    0.375443994956127,        
    0.0668190645147821,       
    -0.00194171026482001,     
    0.0442618420640187,       
    -0.0004009578,            
    -0.0014819801,            
    21.11,                    
    27.22,                    
    -15.0,                    
    18.33,                    
    0.6074,                   
    1.0,                      
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 9,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 9,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 9,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 9,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 9,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 9,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 9,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 9,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 9,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 9,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 9,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 9,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 9,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 9,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 2,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 2,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 2,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 2,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 2,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 2,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 2,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 2,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 2,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 2,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 2,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 2,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 2,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 2,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 3,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 3,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 3,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 3,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 3,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 3,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 3,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 3,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 3,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 3,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 3,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 3,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 3,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 3,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 11,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 11,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 11,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 11,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 11,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 11,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 11,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 11,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 11,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 11,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 11,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 11,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 11,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 11,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 7,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 7,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 7,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 7,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 7,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 7,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 7,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 7,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 7,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 7,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 7,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 7,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 7,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 7,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 4,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 4,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 4,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 4,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 4,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 4,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 4,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 4,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 4,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 4,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 4,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 4,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 4,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 4,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 8,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 8,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 8,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 8,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 8,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 8,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 8,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 8,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 8,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 8,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 8,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 8,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 8,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 8,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 6,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 6,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 6,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 6,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 6,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 6,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 6,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 6,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 6,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 6,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 6,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 6,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 6,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 6,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 1,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 1,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 1,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 1,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 1,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 1,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 1,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 1,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 1,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 1,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 1,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 1,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 1,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 1,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 5,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 5,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 5,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 5,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 5,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 5,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 5,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 5,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 5,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 5,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 5,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 5,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 5,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 5,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 10,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 10,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 10,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 10,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 10,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 10,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 10,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 10,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 10,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 10,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 10,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 10,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 10,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 10,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    Boiler Efficiency,        
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0;                      

Curve:Biquadratic,        
    HPWH COP Func of Temp,    
    1.19713,                  
    0.077849,                 
    -1.6e-06,                 
    -0.02675,                 
    0.000296,                 
    -0.00112,                 
    0.0,                      
    40.0,                     
    20.0,                     
    90.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    HPWH Heating Cap Func Temp,    
    0.369827,                 
    0.043341,                 
    -0.00023,                 
    0.000466,                 
    2.6e-05,                  
    -0.00027,                 
    0.0,                      
    40.0,                     
    20.0,                     
    90.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 12,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 13,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System CoolingLengthCorrectionFactor 14,    
    2.0388158625,             
    -0.0024260645,            
    3.5512e-06,               
    -1.6858129772,            
    0.668703358,              
    -4.5706e-05,              
    7.62,                     
    182.88,                   
    0.8,                      
    1.5,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 12,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 13,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Cap Modifier 14,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 12,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 13,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Cooling Energy Modifier 14,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 12,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 13,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Cap Modifier 14,    
    0.9,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 12,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 13,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System Heat Recovery Heating Energy Modifier 14,    
    1.1,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 12,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 13,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System HeatingLengthCorrectionFactor 14,    
    1.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    0.0,                      
    1.0,                      
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Dimensionless,            
    Dimensionless,            
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 12,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 13,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFT 14,    
    0.576882692,              
    0.017447952,              
    0.000583269,              
    -1.76324e-06,             
    -7.474e-09,               
    -1.30413e-07,             
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 12,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 13,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolCapFTHi 14,    
    0.6867358,                
    0.0207631,                
    0.0005447,                
    -0.0016218,               
    -4.259e-07,               
    -0.0003392,               
    15.0,                     
    24.0,                     
    16.0,                     
    43.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 12,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 13,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFT 14,    
    0.989010541,              
    -0.02347967,              
    0.000199711,              
    0.005968336,              
    -1.0289e-07,              
    -0.00015686,              
    15.0,                     
    24.0,                     
    -5.0,                     
    23.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 12,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 13,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFCoolEIRFTHi 14,    
    -1.4395110176,            
    0.1619850459,             
    -0.0034911781,            
    0.0269442645,             
    0.0001346163,             
    -0.0006714941,            
    15.0,                     
    23.9,                     
    16.8,                     
    43.3,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 12,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 13,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFT 14,    
    1.012090154,              
    -0.0012467553,            
    -0.0001271847,            
    0.0267564328,             
    -4.986e-07,               
    -0.0002635239,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 12,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 13,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatCapFTHi 14,    
    2.5859872368,             
    -0.0953227101,            
    0.0009553288,             
    0.0,                      
    0.0,                      
    0.0,                      
    21.1,                     
    27.2,                     
    -9.44,                    
    15.0,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 12,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 13,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFT 14,    
    0.7224292683,             
    0.0034566628,             
    0.0006507028,             
    -0.0026435362,            
    0.0012464766,             
    -0.0001009161,            
    21.1,                     
    27.2,                     
    -20.0,                    
    3.33,                     
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 12,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 13,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

Curve:Biquadratic,        
    VRF System VRFHeatEIRFTHi 14,    
    1.3885703646,             
    -0.0229771462,            
    0.000537274,              
    -0.0273936962,            
    0.0004030426,             
    -5.9786e-05,              
    21.1,                     
    27.2,                     
    0.0,                      
    1.0,                      
    ,                         
    ,                         
    Temperature,              
    Temperature,              
    Dimensionless;            

LifeCycleCost:Parameters, 
    {c5099d0e-e244-4b7f-a001-fc0ae75f9438},    
    EndOfYear,                
    ConstantDollar,           
    0.03,                     
    ,                         
    ,                         
    ,                         
    2011,                     
    ,                         
    2011,                     
    25,                       
    ,                         
    None;                     

LifeCycleCost:NonrecurringCost,
    Default Cost,             
    Construction,             
    0.0,                      
    ServicePeriod;            

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    
    Electricity,              
    2011,                     
    January,                  
    0.9838,                   
    0.973,                    
    0.9632,                   
    0.9611,                   
    0.9571,                   
    0.9553,                   
    0.9539,                   
    0.9521,                   
    0.9546,                   
    0.955,                    
    0.9553,                   
    0.9564,                   
    0.9575,                   
    0.9596,                   
    0.9618,                   
    0.9614,                   
    0.9618,                   
    0.9618,                   
    0.9593,                   
    0.9589,                   
    0.9607,                   
    0.9625,                   
    0.965,                    
    0.9708,                   
    0.9751,                   
    0.9762,                   
    0.9766,                   
    0.9766,                   
    0.9769,                   
    0.9773;                   

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    
    FuelOil#1,                
    2011,                     
    January,                  
    0.9714,                   
    0.973,                    
    0.9942,                   
    1.0164,                   
    1.0541,                   
    1.0928,                   
    1.1267,                   
    1.158,                    
    1.1792,                   
    1.1967,                   
    1.22,                     
    1.2333,                   
    1.2566,                   
    1.2709,                   
    1.2826,                   
    1.2985,                   
    1.3102,                   
    1.325,                    
    1.3261,                   
    1.3282,                   
    1.3324,                   
    1.3356,                   
    1.3431,                   
    1.351,                    
    1.3568,                   
    1.3606,                   
    1.3637,                   
    1.3674,                   
    1.3706,                   
    1.3743;                   

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    
    FuelOil#2,                
    2011,                     
    January,                  
    0.8469,                   
    0.8257,                   
    0.8681,                   
    0.8988,                   
    0.9289,                   
    0.9604,                   
    0.9897,                   
    1.0075,                   
    1.0314,                   
    1.0554,                   
    1.0861,                   
    1.1278,                   
    1.1497,                   
    1.162,                    
    1.1743,                   
    1.1852,                   
    1.1948,                   
    1.2037,                   
    1.2071,                   
    1.2119,                   
    1.2139,                   
    1.2194,                   
    1.2276,                   
    1.2365,                   
    1.242,                    
    1.2461,                   
    1.2509,                   
    1.255,                    
    1.2591,                   
    1.2638;                   

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    
    NaturalGas,               
    2011,                     
    January,                  
    0.9823,                   
    0.9557,                   
    0.9279,                   
    0.9257,                   
    0.9346,                   
    0.9412,                   
    0.9512,                   
    0.9645,                   
    0.9856,                   
    1.0067,                   
    1.0222,                   
    1.041,                    
    1.061,                    
    1.0787,                   
    1.0942,                   
    1.1098,                   
    1.122,                    
    1.1308,                   
    1.1386,                   
    1.1486,                   
    1.1619,                   
    1.1763,                   
    1.1918,                   
    1.2118,                   
    1.2284,                   
    1.2439,                   
    1.2605,                   
    1.2772,                   
    1.2938,                   
    1.3115;                   

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    
    Coal,                     
    2011,                     
    January,                  
    0.997,                    
    1.0089,                   
    1.0089,                   
    0.9941,                   
    0.9941,                   
    1.0,                      
    1.003,                    
    1.0059,                   
    1.0089,                   
    1.0119,                   
    1.0148,                   
    1.0178,                   
    1.0208,                   
    1.0267,                   
    1.0297,                   
    1.0356,                   
    1.0415,                   
    1.0534,                   
    1.0564,                   
    1.0593,                   
    1.0653,                   
    1.0712,                   
    1.0742,                   
    1.0801,                   
    1.0831,                   
    1.0831,                   
    1.0861,                   
    1.089,                    
    1.092,                    
    1.095;                    

OutputControl:ReportingTolerances,
    0.2,                      
    0.2;                      

OUTPUT:VARIABLE,          
    ,                         
    Site Outdoor Air Drybulb Temperature,    
    hourly;                   

OUTPUT:VARIABLE,          
    ,                         
    Site Direct Solar Radiation Rate per Area,    
    hourly;                   

OUTPUT:VARIABLE,          
    ,                         
    Site Diffuse Solar Radiation Rate per Area,    
    hourly;                   

OUTPUT:VARIABLE,          
    ,                         
    Site Outdoor Air Relative Humidity,    
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    Fans:Electricity,         
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    InteriorLights:Electricity,    
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    InteriorEquipment:Electricity,    
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    WaterSystems:Electricity,    
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    Cooling:Electricity,      
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    Heating:Electricity,      
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    Gas:Facility,             
    hourly;                   

OUTPUT:METER:METERFILEONLY,
    Pumps:Electricity,        
    hourly;                   !- Reporting Frequency
Schedule:Compact,
7to7_Extract,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 07:30,
1,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0,
For: Weekends Holiday,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 07:30,
1,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0;


Schedule:Compact,
BalancedExhaustExtract,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
1,
Until: 01:00,
1,
Until: 01:30,
1,
Until: 02:00,
1,
Until: 02:30,
1,
Until: 03:00,
1,
Until: 03:30,
1,
Until: 04:00,
1,
Until: 04:30,
1,
Until: 05:00,
1,
Until: 05:30,
1,
Until: 06:00,
1,
Until: 06:30,
1,
Until: 07:00,
1,
Until: 07:30,
1,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
1,
Until: 19:30,
1,
Until: 20:00,
1,
Until: 20:30,
1,
Until: 21:00,
1,
Until: 21:30,
1,
Until: 22:00,
1,
Until: 22:30,
1,
Until: 23:00,
1,
Until: 23:30,
1,
Until: 24:00,
1,
For: Weekends Holiday,
Until: 00:30,
1,
Until: 01:00,
1,
Until: 01:30,
1,
Until: 02:00,
1,
Until: 02:30,
1,
Until: 03:00,
1,
Until: 03:30,
1,
Until: 04:00,
1,
Until: 04:30,
1,
Until: 05:00,
1,
Until: 05:30,
1,
Until: 06:00,
1,
Until: 06:30,
1,
Until: 07:00,
1,
Until: 07:30,
1,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
1,
Until: 19:30,
1,
Until: 20:00,
1,
Until: 20:30,
1,
Until: 21:00,
1,
Until: 21:30,
1,
Until: 22:00,
1,
Until: 22:30,
1,
Until: 23:00,
1,
Until: 23:30,
1,
Until: 24:00,
1;


Schedule:Compact,
OutAirFlowRateSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0.15,
Until: 02:00,
0.15,
Until: 02:30,
0.15,
Until: 03:00,
0.15,
Until: 03:30,
0.15,
Until: 04:00,
0.15,
Until: 04:30,
0.15,
Until: 05:00,
0.15,
Until: 05:30,
0.15,
Until: 06:00,
0.15,
Until: 06:30,
0.15,
Until: 07:00,
0.15,
Until: 07:30,
0.15,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
1,
Until: 19:30,
1,
Until: 20:00,
0.15,
Until: 20:30,
0.15,
Until: 21:00,
0.15,
Until: 21:30,
0.15,
Until: 22:00,
0.15,
Until: 22:30,
0.15,
Until: 23:00,
0.15,
Until: 23:30,
0.15,
Until: 24:00,
0.15,
For: Weekends Holiday,
Until: 00:30,
0.15,
Until: 01:00,
0.15,
Until: 01:30,
0.15,
Until: 02:00,
0.15,
Until: 02:30,
0.15,
Until: 03:00,
0.15,
Until: 03:30,
0.15,
Until: 04:00,
0.15,
Until: 04:30,
0.15,
Until: 05:00,
0.15,
Until: 05:30,
0.15,
Until: 06:00,
0.15,
Until: 06:30,
0.15,
Until: 07:00,
0.15,
Until: 07:30,
0.15,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
1,
Until: 19:30,
1,
Until: 20:00,
0.15,
Until: 20:30,
0.15,
Until: 21:00,
0.15,
Until: 21:30,
0.15,
Until: 22:00,
0.15,
Until: 22:30,
0.15,
Until: 23:00,
0.15,
Until: 23:30,
0.15,
Until: 24:00,
0.15;


Schedule:Compact,
InfiltrationSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
1,
Until: 01:00,
1,
Until: 01:30,
1,
Until: 02:00,
1,
Until: 02:30,
1,
Until: 03:00,
1,
Until: 03:30,
1,
Until: 04:00,
1,
Until: 04:30,
1,
Until: 05:00,
1,
Until: 05:30,
1,
Until: 06:00,
1,
Until: 06:30,
1,
Until: 07:00,
0.25,
Until: 07:30,
0.25,
Until: 08:00,
0.25,
Until: 08:30,
0.25,
Until: 09:00,
0.25,
Until: 09:30,
0.25,
Until: 10:00,
0.25,
Until: 10:30,
0.25,
Until: 11:00,
0.25,
Until: 11:30,
0.25,
Until: 12:00,
0.25,
Until: 12:30,
0.25,
Until: 13:00,
0.25,
Until: 13:30,
0.25,
Until: 14:00,
0.25,
Until: 14:30,
0.25,
Until: 15:00,
0.25,
Until: 15:30,
0.25,
Until: 16:00,
0.25,
Until: 16:30,
0.25,
Until: 17:00,
0.25,
Until: 17:30,
0.25,
Until: 18:00,
0.25,
Until: 18:30,
0.25,
Until: 19:00,
0.25,
Until: 19:30,
0.25,
Until: 20:00,
0.25,
Until: 20:30,
0.25,
Until: 21:00,
0.25,
Until: 21:30,
0.25,
Until: 22:00,
1,
Until: 22:30,
1,
Until: 23:00,
1,
Until: 23:30,
1,
Until: 24:00,
1,
For: Weekends Holiday,
Until: 00:30,
1,
Until: 01:00,
1,
Until: 01:30,
1,
Until: 02:00,
1,
Until: 02:30,
1,
Until: 03:00,
1,
Until: 03:30,
1,
Until: 04:00,
1,
Until: 04:30,
1,
Until: 05:00,
1,
Until: 05:30,
1,
Until: 06:00,
1,
Until: 06:30,
1,
Until: 07:00,
0.25,
Until: 07:30,
0.25,
Until: 08:00,
0.25,
Until: 08:30,
0.25,
Until: 09:00,
0.25,
Until: 09:30,
0.25,
Until: 10:00,
0.25,
Until: 10:30,
0.25,
Until: 11:00,
0.25,
Until: 11:30,
0.25,
Until: 12:00,
0.25,
Until: 12:30,
0.25,
Until: 13:00,
0.25,
Until: 13:30,
0.25,
Until: 14:00,
0.25,
Until: 14:30,
0.25,
Until: 15:00,
0.25,
Until: 15:30,
0.25,
Until: 16:00,
0.25,
Until: 16:30,
0.25,
Until: 17:00,
0.25,
Until: 17:30,
0.25,
Until: 18:00,
0.25,
Until: 18:30,
0.25,
Until: 19:00,
0.25,
Until: 19:30,
0.25,
Until: 20:00,
0.25,
Until: 20:30,
0.25,
Until: 21:00,
0.25,
Until: 21:30,
0.25,
Until: 22:00,
1,
Until: 22:30,
1,
Until: 23:00,
1,
Until: 23:30,
1,
Until: 24:00,
1;


Schedule:Compact,
ActivityLevel,
ActivityLevel,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
120,
Until: 01:00,
120,
Until: 01:30,
120,
Until: 02:00,
120,
Until: 02:30,
120,
Until: 03:00,
120,
Until: 03:30,
120,
Until: 04:00,
120,
Until: 04:30,
120,
Until: 05:00,
120,
Until: 05:30,
120,
Until: 06:00,
120,
Until: 06:30,
120,
Until: 07:00,
120,
Until: 07:30,
120,
Until: 08:00,
120,
Until: 08:30,
120,
Until: 09:00,
120,
Until: 09:30,
120,
Until: 10:00,
120,
Until: 10:30,
120,
Until: 11:00,
120,
Until: 11:30,
120,
Until: 12:00,
120,
Until: 12:30,
120,
Until: 13:00,
120,
Until: 13:30,
120,
Until: 14:00,
120,
Until: 14:30,
120,
Until: 15:00,
120,
Until: 15:30,
120,
Until: 16:00,
120,
Until: 16:30,
120,
Until: 17:00,
120,
Until: 17:30,
120,
Until: 18:00,
120,
Until: 18:30,
120,
Until: 19:00,
120,
Until: 19:30,
120,
Until: 20:00,
120,
Until: 20:30,
120,
Until: 21:00,
120,
Until: 21:30,
120,
Until: 22:00,
120,
Until: 22:30,
120,
Until: 23:00,
120,
Until: 23:30,
120,
Until: 24:00,
120,
For: Weekends Holiday,
Until: 00:30,
120,
Until: 01:00,
120,
Until: 01:30,
120,
Until: 02:00,
120,
Until: 02:30,
120,
Until: 03:00,
120,
Until: 03:30,
120,
Until: 04:00,
120,
Until: 04:30,
120,
Until: 05:00,
120,
Until: 05:30,
120,
Until: 06:00,
120,
Until: 06:30,
120,
Until: 07:00,
120,
Until: 07:30,
120,
Until: 08:00,
120,
Until: 08:30,
120,
Until: 09:00,
120,
Until: 09:30,
120,
Until: 10:00,
120,
Until: 10:30,
120,
Until: 11:00,
120,
Until: 11:30,
120,
Until: 12:00,
120,
Until: 12:30,
120,
Until: 13:00,
120,
Until: 13:30,
120,
Until: 14:00,
120,
Until: 14:30,
120,
Until: 15:00,
120,
Until: 15:30,
120,
Until: 16:00,
120,
Until: 16:30,
120,
Until: 17:00,
120,
Until: 17:30,
120,
Until: 18:00,
120,
Until: 18:30,
120,
Until: 19:00,
120,
Until: 19:30,
120,
Until: 20:00,
120,
Until: 20:30,
120,
Until: 21:00,
120,
Until: 21:30,
120,
Until: 22:00,
120,
Until: 22:30,
120,
Until: 23:00,
120,
Until: 23:30,
120,
Until: 24:00,
120;


Schedule:Compact,
DeltaTemp_Sched,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
-1.8818102116,
Until: 01:00,
-1.8818102116,
Until: 01:30,
-1.8818102116,
Until: 02:00,
-1.8818102116,
Until: 02:30,
-1.8818102116,
Until: 03:00,
-1.8818102116,
Until: 03:30,
-1.8818102116,
Until: 04:00,
-1.8818102116,
Until: 04:30,
-1.8818102116,
Until: 05:00,
-1.8818102116,
Until: 05:30,
-1.8818102116,
Until: 06:00,
-1.8818102116,
Until: 06:30,
-1.8818102116,
Until: 07:00,
-1.8818102116,
Until: 07:30,
-1.8818102116,
Until: 08:00,
-1.8818102116,
Until: 08:30,
-1.8818102116,
Until: 09:00,
-1.8818102116,
Until: 09:30,
-1.8818102116,
Until: 10:00,
-1.8818102116,
Until: 10:30,
-1.8818102116,
Until: 11:00,
-1.8818102116,
Until: 11:30,
-1.8818102116,
Until: 12:00,
-1.8818102116,
Until: 12:30,
-1.8818102116,
Until: 13:00,
-1.8818102116,
Until: 13:30,
-1.8818102116,
Until: 14:00,
-1.8818102116,
Until: 14:30,
-1.8818102116,
Until: 15:00,
-1.8818102116,
Until: 15:30,
-1.8818102116,
Until: 16:00,
-1.8818102116,
Until: 16:30,
-1.8818102116,
Until: 17:00,
-1.8818102116,
Until: 17:30,
-1.8818102116,
Until: 18:00,
-1.8818102116,
Until: 18:30,
-1.8818102116,
Until: 19:00,
-1.8818102116,
Until: 19:30,
-1.8818102116,
Until: 20:00,
-1.8818102116,
Until: 20:30,
-1.8818102116,
Until: 21:00,
-1.8818102116,
Until: 21:30,
-1.8818102116,
Until: 22:00,
-1.8818102116,
Until: 22:30,
-1.8818102116,
Until: 23:00,
-1.8818102116,
Until: 23:30,
-1.8818102116,
Until: 24:00,
-1.8818102116,
For: Weekends Holiday,
Until: 00:30,
-1.8818102116,
Until: 01:00,
-1.8818102116,
Until: 01:30,
-1.8818102116,
Until: 02:00,
-1.8818102116,
Until: 02:30,
-1.8818102116,
Until: 03:00,
-1.8818102116,
Until: 03:30,
-1.8818102116,
Until: 04:00,
-1.8818102116,
Until: 04:30,
-1.8818102116,
Until: 05:00,
-1.8818102116,
Until: 05:30,
-1.8818102116,
Until: 06:00,
-1.8818102116,
Until: 06:30,
-1.8818102116,
Until: 07:00,
-1.8818102116,
Until: 07:30,
-1.8818102116,
Until: 08:00,
-1.8818102116,
Until: 08:30,
-1.8818102116,
Until: 09:00,
-1.8818102116,
Until: 09:30,
-1.8818102116,
Until: 10:00,
-1.8818102116,
Until: 10:30,
-1.8818102116,
Until: 11:00,
-1.8818102116,
Until: 11:30,
-1.8818102116,
Until: 12:00,
-1.8818102116,
Until: 12:30,
-1.8818102116,
Until: 13:00,
-1.8818102116,
Until: 13:30,
-1.8818102116,
Until: 14:00,
-1.8818102116,
Until: 14:30,
-1.8818102116,
Until: 15:00,
-1.8818102116,
Until: 15:30,
-1.8818102116,
Until: 16:00,
-1.8818102116,
Until: 16:30,
-1.8818102116,
Until: 17:00,
-1.8818102116,
Until: 17:30,
-1.8818102116,
Until: 18:00,
-1.8818102116,
Until: 18:30,
-1.8818102116,
Until: 19:00,
-1.8818102116,
Until: 19:30,
-1.8818102116,
Until: 20:00,
-1.8818102116,
Until: 20:30,
-1.8818102116,
Until: 21:00,
-1.8818102116,
Until: 21:30,
-1.8818102116,
Until: 22:00,
-1.8818102116,
Until: 22:30,
-1.8818102116,
Until: 23:00,
-1.8818102116,
Until: 23:30,
-1.8818102116,
Until: 24:00,
-1.8818102116;


Schedule:Compact,
MinIndoorTemp_Sched,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
22.0708713511,
Until: 01:00,
22.0708713511,
Until: 01:30,
22.0708713511,
Until: 02:00,
22.0708713511,
Until: 02:30,
22.0708713511,
Until: 03:00,
22.0708713511,
Until: 03:30,
22.0708713511,
Until: 04:00,
22.0708713511,
Until: 04:30,
22.0708713511,
Until: 05:00,
22.0708713511,
Until: 05:30,
22.0708713511,
Until: 06:00,
22.0708713511,
Until: 06:30,
22.0708713511,
Until: 07:00,
22.0708713511,
Until: 07:30,
22.0708713511,
Until: 08:00,
22.0708713511,
Until: 08:30,
22.0708713511,
Until: 09:00,
22.0708713511,
Until: 09:30,
22.0708713511,
Until: 10:00,
22.0708713511,
Until: 10:30,
22.0708713511,
Until: 11:00,
22.0708713511,
Until: 11:30,
22.0708713511,
Until: 12:00,
22.0708713511,
Until: 12:30,
22.0708713511,
Until: 13:00,
22.0708713511,
Until: 13:30,
22.0708713511,
Until: 14:00,
22.0708713511,
Until: 14:30,
22.0708713511,
Until: 15:00,
22.0708713511,
Until: 15:30,
22.0708713511,
Until: 16:00,
22.0708713511,
Until: 16:30,
22.0708713511,
Until: 17:00,
22.0708713511,
Until: 17:30,
22.0708713511,
Until: 18:00,
22.0708713511,
Until: 18:30,
22.0708713511,
Until: 19:00,
22.0708713511,
Until: 19:30,
22.0708713511,
Until: 20:00,
22.0708713511,
Until: 20:30,
22.0708713511,
Until: 21:00,
22.0708713511,
Until: 21:30,
22.0708713511,
Until: 22:00,
22.0708713511,
Until: 22:30,
22.0708713511,
Until: 23:00,
22.0708713511,
Until: 23:30,
22.0708713511,
Until: 24:00,
22.0708713511,
For: Weekends Holiday,
Until: 00:30,
22.0708713511,
Until: 01:00,
22.0708713511,
Until: 01:30,
22.0708713511,
Until: 02:00,
22.0708713511,
Until: 02:30,
22.0708713511,
Until: 03:00,
22.0708713511,
Until: 03:30,
22.0708713511,
Until: 04:00,
22.0708713511,
Until: 04:30,
22.0708713511,
Until: 05:00,
22.0708713511,
Until: 05:30,
22.0708713511,
Until: 06:00,
22.0708713511,
Until: 06:30,
22.0708713511,
Until: 07:00,
22.0708713511,
Until: 07:30,
22.0708713511,
Until: 08:00,
22.0708713511,
Until: 08:30,
22.0708713511,
Until: 09:00,
22.0708713511,
Until: 09:30,
22.0708713511,
Until: 10:00,
22.0708713511,
Until: 10:30,
22.0708713511,
Until: 11:00,
22.0708713511,
Until: 11:30,
22.0708713511,
Until: 12:00,
22.0708713511,
Until: 12:30,
22.0708713511,
Until: 13:00,
22.0708713511,
Until: 13:30,
22.0708713511,
Until: 14:00,
22.0708713511,
Until: 14:30,
22.0708713511,
Until: 15:00,
22.0708713511,
Until: 15:30,
22.0708713511,
Until: 16:00,
22.0708713511,
Until: 16:30,
22.0708713511,
Until: 17:00,
22.0708713511,
Until: 17:30,
22.0708713511,
Until: 18:00,
22.0708713511,
Until: 18:30,
22.0708713511,
Until: 19:00,
22.0708713511,
Until: 19:30,
22.0708713511,
Until: 20:00,
22.0708713511,
Until: 20:30,
22.0708713511,
Until: 21:00,
22.0708713511,
Until: 21:30,
22.0708713511,
Until: 22:00,
22.0708713511,
Until: 22:30,
22.0708713511,
Until: 23:00,
22.0708713511,
Until: 23:30,
22.0708713511,
Until: 24:00,
22.0708713511;


Schedule:Compact,
MaxOutdoorTemp_Sched,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
30.5767117739,
Until: 01:00,
30.5767117739,
Until: 01:30,
30.5767117739,
Until: 02:00,
30.5767117739,
Until: 02:30,
30.5767117739,
Until: 03:00,
30.5767117739,
Until: 03:30,
30.5767117739,
Until: 04:00,
30.5767117739,
Until: 04:30,
30.5767117739,
Until: 05:00,
30.5767117739,
Until: 05:30,
30.5767117739,
Until: 06:00,
30.5767117739,
Until: 06:30,
30.5767117739,
Until: 07:00,
30.5767117739,
Until: 07:30,
30.5767117739,
Until: 08:00,
30.5767117739,
Until: 08:30,
30.5767117739,
Until: 09:00,
30.5767117739,
Until: 09:30,
30.5767117739,
Until: 10:00,
30.5767117739,
Until: 10:30,
30.5767117739,
Until: 11:00,
30.5767117739,
Until: 11:30,
30.5767117739,
Until: 12:00,
30.5767117739,
Until: 12:30,
30.5767117739,
Until: 13:00,
30.5767117739,
Until: 13:30,
30.5767117739,
Until: 14:00,
30.5767117739,
Until: 14:30,
30.5767117739,
Until: 15:00,
30.5767117739,
Until: 15:30,
30.5767117739,
Until: 16:00,
30.5767117739,
Until: 16:30,
30.5767117739,
Until: 17:00,
30.5767117739,
Until: 17:30,
30.5767117739,
Until: 18:00,
30.5767117739,
Until: 18:30,
30.5767117739,
Until: 19:00,
30.5767117739,
Until: 19:30,
30.5767117739,
Until: 20:00,
30.5767117739,
Until: 20:30,
30.5767117739,
Until: 21:00,
30.5767117739,
Until: 21:30,
30.5767117739,
Until: 22:00,
30.5767117739,
Until: 22:30,
30.5767117739,
Until: 23:00,
30.5767117739,
Until: 23:30,
30.5767117739,
Until: 24:00,
30.5767117739,
For: Weekends Holiday,
Until: 00:30,
30.5767117739,
Until: 01:00,
30.5767117739,
Until: 01:30,
30.5767117739,
Until: 02:00,
30.5767117739,
Until: 02:30,
30.5767117739,
Until: 03:00,
30.5767117739,
Until: 03:30,
30.5767117739,
Until: 04:00,
30.5767117739,
Until: 04:30,
30.5767117739,
Until: 05:00,
30.5767117739,
Until: 05:30,
30.5767117739,
Until: 06:00,
30.5767117739,
Until: 06:30,
30.5767117739,
Until: 07:00,
30.5767117739,
Until: 07:30,
30.5767117739,
Until: 08:00,
30.5767117739,
Until: 08:30,
30.5767117739,
Until: 09:00,
30.5767117739,
Until: 09:30,
30.5767117739,
Until: 10:00,
30.5767117739,
Until: 10:30,
30.5767117739,
Until: 11:00,
30.5767117739,
Until: 11:30,
30.5767117739,
Until: 12:00,
30.5767117739,
Until: 12:30,
30.5767117739,
Until: 13:00,
30.5767117739,
Until: 13:30,
30.5767117739,
Until: 14:00,
30.5767117739,
Until: 14:30,
30.5767117739,
Until: 15:00,
30.5767117739,
Until: 15:30,
30.5767117739,
Until: 16:00,
30.5767117739,
Until: 16:30,
30.5767117739,
Until: 17:00,
30.5767117739,
Until: 17:30,
30.5767117739,
Until: 18:00,
30.5767117739,
Until: 18:30,
30.5767117739,
Until: 19:00,
30.5767117739,
Until: 19:30,
30.5767117739,
Until: 20:00,
30.5767117739,
Until: 20:30,
30.5767117739,
Until: 21:00,
30.5767117739,
Until: 21:30,
30.5767117739,
Until: 22:00,
30.5767117739,
Until: 22:30,
30.5767117739,
Until: 23:00,
30.5767117739,
Until: 23:30,
30.5767117739,
Until: 24:00,
30.5767117739;


Schedule:Compact,
MinOutdoorTemp_Sched,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
17.7139879913,
Until: 01:00,
17.7139879913,
Until: 01:30,
17.7139879913,
Until: 02:00,
17.7139879913,
Until: 02:30,
17.7139879913,
Until: 03:00,
17.7139879913,
Until: 03:30,
17.7139879913,
Until: 04:00,
17.7139879913,
Until: 04:30,
17.7139879913,
Until: 05:00,
17.7139879913,
Until: 05:30,
17.7139879913,
Until: 06:00,
17.7139879913,
Until: 06:30,
17.7139879913,
Until: 07:00,
17.7139879913,
Until: 07:30,
17.7139879913,
Until: 08:00,
17.7139879913,
Until: 08:30,
17.7139879913,
Until: 09:00,
17.7139879913,
Until: 09:30,
17.7139879913,
Until: 10:00,
17.7139879913,
Until: 10:30,
17.7139879913,
Until: 11:00,
17.7139879913,
Until: 11:30,
17.7139879913,
Until: 12:00,
17.7139879913,
Until: 12:30,
17.7139879913,
Until: 13:00,
17.7139879913,
Until: 13:30,
17.7139879913,
Until: 14:00,
17.7139879913,
Until: 14:30,
17.7139879913,
Until: 15:00,
17.7139879913,
Until: 15:30,
17.7139879913,
Until: 16:00,
17.7139879913,
Until: 16:30,
17.7139879913,
Until: 17:00,
17.7139879913,
Until: 17:30,
17.7139879913,
Until: 18:00,
17.7139879913,
Until: 18:30,
17.7139879913,
Until: 19:00,
17.7139879913,
Until: 19:30,
17.7139879913,
Until: 20:00,
17.7139879913,
Until: 20:30,
17.7139879913,
Until: 21:00,
17.7139879913,
Until: 21:30,
17.7139879913,
Until: 22:00,
17.7139879913,
Until: 22:30,
17.7139879913,
Until: 23:00,
17.7139879913,
Until: 23:30,
17.7139879913,
Until: 24:00,
17.7139879913,
For: Weekends Holiday,
Until: 00:30,
17.7139879913,
Until: 01:00,
17.7139879913,
Until: 01:30,
17.7139879913,
Until: 02:00,
17.7139879913,
Until: 02:30,
17.7139879913,
Until: 03:00,
17.7139879913,
Until: 03:30,
17.7139879913,
Until: 04:00,
17.7139879913,
Until: 04:30,
17.7139879913,
Until: 05:00,
17.7139879913,
Until: 05:30,
17.7139879913,
Until: 06:00,
17.7139879913,
Until: 06:30,
17.7139879913,
Until: 07:00,
17.7139879913,
Until: 07:30,
17.7139879913,
Until: 08:00,
17.7139879913,
Until: 08:30,
17.7139879913,
Until: 09:00,
17.7139879913,
Until: 09:30,
17.7139879913,
Until: 10:00,
17.7139879913,
Until: 10:30,
17.7139879913,
Until: 11:00,
17.7139879913,
Until: 11:30,
17.7139879913,
Until: 12:00,
17.7139879913,
Until: 12:30,
17.7139879913,
Until: 13:00,
17.7139879913,
Until: 13:30,
17.7139879913,
Until: 14:00,
17.7139879913,
Until: 14:30,
17.7139879913,
Until: 15:00,
17.7139879913,
Until: 15:30,
17.7139879913,
Until: 16:00,
17.7139879913,
Until: 16:30,
17.7139879913,
Until: 17:00,
17.7139879913,
Until: 17:30,
17.7139879913,
Until: 18:00,
17.7139879913,
Until: 18:30,
17.7139879913,
Until: 19:00,
17.7139879913,
Until: 19:30,
17.7139879913,
Until: 20:00,
17.7139879913,
Until: 20:30,
17.7139879913,
Until: 21:00,
17.7139879913,
Until: 21:30,
17.7139879913,
Until: 22:00,
17.7139879913,
Until: 22:30,
17.7139879913,
Until: 23:00,
17.7139879913,
Until: 23:30,
17.7139879913,
Until: 24:00,
17.7139879913;


Schedule:Compact,
HotWaterTemp,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
82,
Until: 01:00,
82,
Until: 01:30,
82,
Until: 02:00,
82,
Until: 02:30,
82,
Until: 03:00,
82,
Until: 03:30,
82,
Until: 04:00,
82,
Until: 04:30,
82,
Until: 05:00,
82,
Until: 05:30,
82,
Until: 06:00,
82,
Until: 06:30,
82,
Until: 07:00,
82,
Until: 07:30,
82,
Until: 08:00,
82,
Until: 08:30,
82,
Until: 09:00,
82,
Until: 09:30,
82,
Until: 10:00,
82,
Until: 10:30,
82,
Until: 11:00,
82,
Until: 11:30,
82,
Until: 12:00,
82,
Until: 12:30,
82,
Until: 13:00,
82,
Until: 13:30,
82,
Until: 14:00,
82,
Until: 14:30,
82,
Until: 15:00,
82,
Until: 15:30,
82,
Until: 16:00,
82,
Until: 16:30,
82,
Until: 17:00,
82,
Until: 17:30,
82,
Until: 18:00,
82,
Until: 18:30,
82,
Until: 19:00,
82,
Until: 19:30,
82,
Until: 20:00,
82,
Until: 20:30,
82,
Until: 21:00,
82,
Until: 21:30,
82,
Until: 22:00,
82,
Until: 22:30,
82,
Until: 23:00,
82,
Until: 23:30,
82,
Until: 24:00,
82,
For: Weekends Holiday,
Until: 00:30,
82,
Until: 01:00,
82,
Until: 01:30,
82,
Until: 02:00,
82,
Until: 02:30,
82,
Until: 03:00,
82,
Until: 03:30,
82,
Until: 04:00,
82,
Until: 04:30,
82,
Until: 05:00,
82,
Until: 05:30,
82,
Until: 06:00,
82,
Until: 06:30,
82,
Until: 07:00,
82,
Until: 07:30,
82,
Until: 08:00,
82,
Until: 08:30,
82,
Until: 09:00,
82,
Until: 09:30,
82,
Until: 10:00,
82,
Until: 10:30,
82,
Until: 11:00,
82,
Until: 11:30,
82,
Until: 12:00,
82,
Until: 12:30,
82,
Until: 13:00,
82,
Until: 13:30,
82,
Until: 14:00,
82,
Until: 14:30,
82,
Until: 15:00,
82,
Until: 15:30,
82,
Until: 16:00,
82,
Until: 16:30,
82,
Until: 17:00,
82,
Until: 17:30,
82,
Until: 18:00,
82,
Until: 18:30,
82,
Until: 19:00,
82,
Until: 19:30,
82,
Until: 20:00,
82,
Until: 20:30,
82,
Until: 21:00,
82,
Until: 21:30,
82,
Until: 22:00,
82,
Until: 22:30,
82,
Until: 23:00,
82,
Until: 23:30,
82,
Until: 24:00,
82;


Schedule:Compact,
WaterHeater_SPT,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
60,
Until: 01:00,
60,
Until: 01:30,
60,
Until: 02:00,
60,
Until: 02:30,
60,
Until: 03:00,
60,
Until: 03:30,
60,
Until: 04:00,
60,
Until: 04:30,
60,
Until: 05:00,
60,
Until: 05:30,
60,
Until: 06:00,
60,
Until: 06:30,
60,
Until: 07:00,
60,
Until: 07:30,
60,
Until: 08:00,
60,
Until: 08:30,
60,
Until: 09:00,
60,
Until: 09:30,
60,
Until: 10:00,
60,
Until: 10:30,
60,
Until: 11:00,
60,
Until: 11:30,
60,
Until: 12:00,
60,
Until: 12:30,
60,
Until: 13:00,
60,
Until: 13:30,
60,
Until: 14:00,
60,
Until: 14:30,
60,
Until: 15:00,
60,
Until: 15:30,
60,
Until: 16:00,
60,
Until: 16:30,
60,
Until: 17:00,
60,
Until: 17:30,
60,
Until: 18:00,
60,
Until: 18:30,
60,
Until: 19:00,
60,
Until: 19:30,
60,
Until: 20:00,
60,
Until: 20:30,
60,
Until: 21:00,
60,
Until: 21:30,
60,
Until: 22:00,
60,
Until: 22:30,
60,
Until: 23:00,
60,
Until: 23:30,
60,
Until: 24:00,
60,
For: Weekends Holiday,
Until: 00:30,
60,
Until: 01:00,
60,
Until: 01:30,
60,
Until: 02:00,
60,
Until: 02:30,
60,
Until: 03:00,
60,
Until: 03:30,
60,
Until: 04:00,
60,
Until: 04:30,
60,
Until: 05:00,
60,
Until: 05:30,
60,
Until: 06:00,
60,
Until: 06:30,
60,
Until: 07:00,
60,
Until: 07:30,
60,
Until: 08:00,
60,
Until: 08:30,
60,
Until: 09:00,
60,
Until: 09:30,
60,
Until: 10:00,
60,
Until: 10:30,
60,
Until: 11:00,
60,
Until: 11:30,
60,
Until: 12:00,
60,
Until: 12:30,
60,
Until: 13:00,
60,
Until: 13:30,
60,
Until: 14:00,
60,
Until: 14:30,
60,
Until: 15:00,
60,
Until: 15:30,
60,
Until: 16:00,
60,
Until: 16:30,
60,
Until: 17:00,
60,
Until: 17:30,
60,
Until: 18:00,
60,
Until: 18:30,
60,
Until: 19:00,
60,
Until: 19:30,
60,
Until: 20:00,
60,
Until: 20:30,
60,
Until: 21:00,
60,
Until: 21:30,
60,
Until: 22:00,
60,
Until: 22:30,
60,
Until: 23:00,
60,
Until: 23:30,
60,
Until: 24:00,
60;


Schedule:Compact,
Shower_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
18,
Until: 01:00,
18,
Until: 01:30,
18,
Until: 02:00,
18,
Until: 02:30,
18,
Until: 03:00,
18,
Until: 03:30,
18,
Until: 04:00,
18,
Until: 04:30,
18,
Until: 05:00,
18,
Until: 05:30,
18,
Until: 06:00,
18,
Until: 06:30,
18,
Until: 07:00,
18,
Until: 07:30,
22,
Until: 08:00,
22,
Until: 08:30,
22,
Until: 09:00,
22,
Until: 09:30,
22,
Until: 10:00,
22,
Until: 10:30,
22,
Until: 11:00,
22,
Until: 11:30,
22,
Until: 12:00,
22,
Until: 12:30,
22,
Until: 13:00,
22,
Until: 13:30,
22,
Until: 14:00,
22,
Until: 14:30,
22,
Until: 15:00,
22,
Until: 15:30,
22,
Until: 16:00,
22,
Until: 16:30,
22,
Until: 17:00,
22,
Until: 17:30,
22,
Until: 18:00,
22,
Until: 18:30,
22,
Until: 19:00,
22,
Until: 19:30,
22,
Until: 20:00,
18,
Until: 20:30,
18,
Until: 21:00,
18,
Until: 21:30,
18,
Until: 22:00,
18,
Until: 22:30,
18,
Until: 23:00,
18,
Until: 23:30,
18,
Until: 24:00,
18,
For: Weekends Holiday,
Until: 00:30,
18,
Until: 01:00,
18,
Until: 01:30,
18,
Until: 02:00,
18,
Until: 02:30,
18,
Until: 03:00,
18,
Until: 03:30,
18,
Until: 04:00,
18,
Until: 04:30,
18,
Until: 05:00,
18,
Until: 05:30,
18,
Until: 06:00,
18,
Until: 06:30,
18,
Until: 07:00,
18,
Until: 07:30,
22,
Until: 08:00,
22,
Until: 08:30,
22,
Until: 09:00,
22,
Until: 09:30,
22,
Until: 10:00,
22,
Until: 10:30,
22,
Until: 11:00,
22,
Until: 11:30,
22,
Until: 12:00,
22,
Until: 12:30,
22,
Until: 13:00,
22,
Until: 13:30,
22,
Until: 14:00,
22,
Until: 14:30,
22,
Until: 15:00,
22,
Until: 15:30,
22,
Until: 16:00,
22,
Until: 16:30,
22,
Until: 17:00,
22,
Until: 17:30,
22,
Until: 18:00,
22,
Until: 18:30,
22,
Until: 19:00,
22,
Until: 19:30,
22,
Until: 20:00,
18,
Until: 20:30,
18,
Until: 21:00,
18,
Until: 21:30,
18,
Until: 22:00,
18,
Until: 22:30,
18,
Until: 23:00,
18,
Until: 23:30,
18,
Until: 24:00,
18;


Schedule:Compact,
Lavatory_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
18,
Until: 01:00,
18,
Until: 01:30,
18,
Until: 02:00,
18,
Until: 02:30,
18,
Until: 03:00,
18,
Until: 03:30,
18,
Until: 04:00,
18,
Until: 04:30,
18,
Until: 05:00,
18,
Until: 05:30,
18,
Until: 06:00,
18,
Until: 06:30,
18,
Until: 07:00,
18,
Until: 07:30,
22,
Until: 08:00,
22,
Until: 08:30,
22,
Until: 09:00,
22,
Until: 09:30,
22,
Until: 10:00,
22,
Until: 10:30,
22,
Until: 11:00,
22,
Until: 11:30,
22,
Until: 12:00,
22,
Until: 12:30,
22,
Until: 13:00,
22,
Until: 13:30,
22,
Until: 14:00,
22,
Until: 14:30,
22,
Until: 15:00,
22,
Until: 15:30,
22,
Until: 16:00,
22,
Until: 16:30,
22,
Until: 17:00,
22,
Until: 17:30,
22,
Until: 18:00,
22,
Until: 18:30,
22,
Until: 19:00,
22,
Until: 19:30,
22,
Until: 20:00,
18,
Until: 20:30,
18,
Until: 21:00,
18,
Until: 21:30,
18,
Until: 22:00,
18,
Until: 22:30,
18,
Until: 23:00,
18,
Until: 23:30,
18,
Until: 24:00,
18,
For: Weekends Holiday,
Until: 00:30,
18,
Until: 01:00,
18,
Until: 01:30,
18,
Until: 02:00,
18,
Until: 02:30,
18,
Until: 03:00,
18,
Until: 03:30,
18,
Until: 04:00,
18,
Until: 04:30,
18,
Until: 05:00,
18,
Until: 05:30,
18,
Until: 06:00,
18,
Until: 06:30,
18,
Until: 07:00,
18,
Until: 07:30,
22,
Until: 08:00,
22,
Until: 08:30,
22,
Until: 09:00,
22,
Until: 09:30,
22,
Until: 10:00,
22,
Until: 10:30,
22,
Until: 11:00,
22,
Until: 11:30,
22,
Until: 12:00,
22,
Until: 12:30,
22,
Until: 13:00,
22,
Until: 13:30,
22,
Until: 14:00,
22,
Until: 14:30,
22,
Until: 15:00,
22,
Until: 15:30,
22,
Until: 16:00,
22,
Until: 16:30,
22,
Until: 17:00,
22,
Until: 17:30,
22,
Until: 18:00,
22,
Until: 18:30,
22,
Until: 19:00,
22,
Until: 19:30,
22,
Until: 20:00,
18,
Until: 20:30,
18,
Until: 21:00,
18,
Until: 21:30,
18,
Until: 22:00,
18,
Until: 22:30,
18,
Until: 23:00,
18,
Until: 23:30,
18,
Until: 24:00,
18;


Schedule:Compact,
Server_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
21,
Until: 01:00,
21,
Until: 01:30,
21,
Until: 02:00,
21,
Until: 02:30,
21,
Until: 03:00,
21,
Until: 03:30,
21,
Until: 04:00,
21,
Until: 04:30,
21,
Until: 05:00,
21,
Until: 05:30,
21,
Until: 06:00,
21,
Until: 06:30,
21,
Until: 07:00,
21,
Until: 07:30,
21,
Until: 08:00,
21,
Until: 08:30,
21,
Until: 09:00,
21,
Until: 09:30,
21,
Until: 10:00,
21,
Until: 10:30,
21,
Until: 11:00,
21,
Until: 11:30,
21,
Until: 12:00,
21,
Until: 12:30,
21,
Until: 13:00,
21,
Until: 13:30,
21,
Until: 14:00,
21,
Until: 14:30,
21,
Until: 15:00,
21,
Until: 15:30,
21,
Until: 16:00,
21,
Until: 16:30,
21,
Until: 17:00,
21,
Until: 17:30,
21,
Until: 18:00,
21,
Until: 18:30,
21,
Until: 19:00,
21,
Until: 19:30,
21,
Until: 20:00,
21,
Until: 20:30,
21,
Until: 21:00,
21,
Until: 21:30,
21,
Until: 22:00,
21,
Until: 22:30,
21,
Until: 23:00,
21,
Until: 23:30,
21,
Until: 24:00,
21,
For: Weekends Holiday,
Until: 00:30,
21,
Until: 01:00,
21,
Until: 01:30,
21,
Until: 02:00,
21,
Until: 02:30,
21,
Until: 03:00,
21,
Until: 03:30,
21,
Until: 04:00,
21,
Until: 04:30,
21,
Until: 05:00,
21,
Until: 05:30,
21,
Until: 06:00,
21,
Until: 06:30,
21,
Until: 07:00,
21,
Until: 07:30,
21,
Until: 08:00,
21,
Until: 08:30,
21,
Until: 09:00,
21,
Until: 09:30,
21,
Until: 10:00,
21,
Until: 10:30,
21,
Until: 11:00,
21,
Until: 11:30,
21,
Until: 12:00,
21,
Until: 12:30,
21,
Until: 13:00,
21,
Until: 13:30,
21,
Until: 14:00,
21,
Until: 14:30,
21,
Until: 15:00,
21,
Until: 15:30,
21,
Until: 16:00,
21,
Until: 16:30,
21,
Until: 17:00,
21,
Until: 17:30,
21,
Until: 18:00,
21,
Until: 18:30,
21,
Until: 19:00,
21,
Until: 19:30,
21,
Until: 20:00,
21,
Until: 20:30,
21,
Until: 21:00,
21,
Until: 21:30,
21,
Until: 22:00,
21,
Until: 22:30,
21,
Until: 23:00,
21,
Until: 23:30,
21,
Until: 24:00,
21;


Schedule:Compact,
Server_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
20,
Until: 08:00,
20,
Until: 08:30,
20,
Until: 09:00,
20,
Until: 09:30,
20,
Until: 10:00,
20,
Until: 10:30,
20,
Until: 11:00,
20,
Until: 11:30,
20,
Until: 12:00,
20,
Until: 12:30,
20,
Until: 13:00,
20,
Until: 13:30,
20,
Until: 14:00,
20,
Until: 14:30,
20,
Until: 15:00,
20,
Until: 15:30,
20,
Until: 16:00,
20,
Until: 16:30,
20,
Until: 17:00,
20,
Until: 17:30,
20,
Until: 18:00,
20,
Until: 18:30,
20,
Until: 19:00,
20,
Until: 19:30,
20,
Until: 20:00,
20,
Until: 20:30,
20,
Until: 21:00,
20,
Until: 21:30,
20,
Until: 22:00,
20,
Until: 22:30,
20,
Until: 23:00,
20,
Until: 23:30,
20,
Until: 24:00,
20,
For: Weekends Holiday,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
20,
Until: 08:00,
20,
Until: 08:30,
20,
Until: 09:00,
20,
Until: 09:30,
20,
Until: 10:00,
20,
Until: 10:30,
20,
Until: 11:00,
20,
Until: 11:30,
20,
Until: 12:00,
20,
Until: 12:30,
20,
Until: 13:00,
20,
Until: 13:30,
20,
Until: 14:00,
20,
Until: 14:30,
20,
Until: 15:00,
20,
Until: 15:30,
20,
Until: 16:00,
20,
Until: 16:30,
20,
Until: 17:00,
20,
Until: 17:30,
20,
Until: 18:00,
20,
Until: 18:30,
20,
Until: 19:00,
20,
Until: 19:30,
20,
Until: 20:00,
20,
Until: 20:30,
20,
Until: 21:00,
20,
Until: 21:30,
20,
Until: 22:00,
20,
Until: 22:30,
20,
Until: 23:00,
20,
Until: 23:30,
20,
Until: 24:00,
20;


Schedule:Compact,
NoCooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
50,
Until: 08:00,
50,
Until: 08:30,
50,
Until: 09:00,
50,
Until: 09:30,
50,
Until: 10:00,
50,
Until: 10:30,
50,
Until: 11:00,
50,
Until: 11:30,
50,
Until: 12:00,
50,
Until: 12:30,
50,
Until: 13:00,
50,
Until: 13:30,
50,
Until: 14:00,
50,
Until: 14:30,
50,
Until: 15:00,
50,
Until: 15:30,
50,
Until: 16:00,
50,
Until: 16:30,
50,
Until: 17:00,
50,
Until: 17:30,
50,
Until: 18:00,
50,
Until: 18:30,
50,
Until: 19:00,
50,
Until: 19:30,
50,
Until: 20:00,
50,
Until: 20:30,
50,
Until: 21:00,
50,
Until: 21:30,
50,
Until: 22:00,
50,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
50,
Until: 08:00,
50,
Until: 08:30,
50,
Until: 09:00,
50,
Until: 09:30,
50,
Until: 10:00,
50,
Until: 10:30,
50,
Until: 11:00,
50,
Until: 11:30,
50,
Until: 12:00,
50,
Until: 12:30,
50,
Until: 13:00,
50,
Until: 13:30,
50,
Until: 14:00,
50,
Until: 14:30,
50,
Until: 15:00,
50,
Until: 15:30,
50,
Until: 16:00,
50,
Until: 16:30,
50,
Until: 17:00,
50,
Until: 17:30,
50,
Until: 18:00,
50,
Until: 18:30,
50,
Until: 19:00,
50,
Until: 19:30,
50,
Until: 20:00,
50,
Until: 20:30,
50,
Until: 21:00,
50,
Until: 21:30,
50,
Until: 22:00,
50,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
Plant_OccSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0.01,
Until: 09:30,
0.01,
Until: 10:00,
0.01,
Until: 10:30,
0.01,
Until: 11:00,
0.01,
Until: 11:30,
0.01,
Until: 12:00,
0.01,
Until: 12:30,
0.01,
Until: 13:00,
0.01,
Until: 13:30,
0.01,
Until: 14:00,
0.01,
Until: 14:30,
0.01,
Until: 15:00,
0.01,
Until: 15:30,
0.01,
Until: 16:00,
0.01,
Until: 16:30,
0.01,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0,
For: Weekends Holiday,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0.01,
Until: 09:30,
0.01,
Until: 10:00,
0.01,
Until: 10:30,
0.01,
Until: 11:00,
0.01,
Until: 11:30,
0.01,
Until: 12:00,
0.01,
Until: 12:30,
0.01,
Until: 13:00,
0.01,
Until: 13:30,
0.01,
Until: 14:00,
0.01,
Until: 14:30,
0.01,
Until: 15:00,
0.01,
Until: 15:30,
0.01,
Until: 16:00,
0.01,
Until: 16:30,
0.01,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0;


Schedule:Compact,
Server_OccSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0.01,
Until: 09:30,
0.01,
Until: 10:00,
0.01,
Until: 10:30,
0.01,
Until: 11:00,
0.01,
Until: 11:30,
0.01,
Until: 12:00,
0.01,
Until: 12:30,
0.01,
Until: 13:00,
0.01,
Until: 13:30,
0.01,
Until: 14:00,
0.01,
Until: 14:30,
0.01,
Until: 15:00,
0.01,
Until: 15:30,
0.01,
Until: 16:00,
0.01,
Until: 16:30,
0.01,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0,
For: Weekends Holiday,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0.01,
Until: 09:30,
0.01,
Until: 10:00,
0.01,
Until: 10:30,
0.01,
Until: 11:00,
0.01,
Until: 11:30,
0.01,
Until: 12:00,
0.01,
Until: 12:30,
0.01,
Until: 13:00,
0.01,
Until: 13:30,
0.01,
Until: 14:00,
0.01,
Until: 14:30,
0.01,
Until: 15:00,
0.01,
Until: 15:30,
0.01,
Until: 16:00,
0.01,
Until: 16:30,
0.01,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0;


Schedule:Compact,
AlwaysOff,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0,
Until: 09:30,
0,
Until: 10:00,
0,
Until: 10:30,
0,
Until: 11:00,
0,
Until: 11:30,
0,
Until: 12:00,
0,
Until: 12:30,
0,
Until: 13:00,
0,
Until: 13:30,
0,
Until: 14:00,
0,
Until: 14:30,
0,
Until: 15:00,
0,
Until: 15:30,
0,
Until: 16:00,
0,
Until: 16:30,
0,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0,
For: Weekends Holiday,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0,
Until: 09:30,
0,
Until: 10:00,
0,
Until: 10:30,
0,
Until: 11:00,
0,
Until: 11:30,
0,
Until: 12:00,
0,
Until: 12:30,
0,
Until: 13:00,
0,
Until: 13:30,
0,
Until: 14:00,
0,
Until: 14:30,
0,
Until: 15:00,
0,
Until: 15:30,
0,
Until: 16:00,
0,
Until: 16:30,
0,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0;


Schedule:Compact,
Server_LightSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0.2,
Until: 09:30,
0.2,
Until: 10:00,
0.2,
Until: 10:30,
0.2,
Until: 11:00,
0.2,
Until: 11:30,
0.2,
Until: 12:00,
0.2,
Until: 12:30,
0.2,
Until: 13:00,
0.2,
Until: 13:30,
0.2,
Until: 14:00,
0.2,
Until: 14:30,
0.2,
Until: 15:00,
0.2,
Until: 15:30,
0.2,
Until: 16:00,
0.2,
Until: 16:30,
0.2,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0,
For: Weekends Holiday,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0,
Until: 09:30,
0,
Until: 10:00,
0,
Until: 10:30,
0,
Until: 11:00,
0,
Until: 11:30,
0,
Until: 12:00,
0,
Until: 12:30,
0,
Until: 13:00,
0,
Until: 13:30,
0,
Until: 14:00,
0,
Until: 14:30,
0,
Until: 15:00,
0,
Until: 15:30,
0,
Until: 16:00,
0,
Until: 16:30,
0,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0;


Schedule:Compact,
Plant_LightSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0.2,
Until: 09:30,
0.2,
Until: 10:00,
0.2,
Until: 10:30,
0.2,
Until: 11:00,
0.2,
Until: 11:30,
0.2,
Until: 12:00,
0.2,
Until: 12:30,
0.2,
Until: 13:00,
0.2,
Until: 13:30,
0.2,
Until: 14:00,
0.2,
Until: 14:30,
0.2,
Until: 15:00,
0.2,
Until: 15:30,
0.2,
Until: 16:00,
0.2,
Until: 16:30,
0.2,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0,
For: Weekends Holiday,
Until: 00:30,
0,
Until: 01:00,
0,
Until: 01:30,
0,
Until: 02:00,
0,
Until: 02:30,
0,
Until: 03:00,
0,
Until: 03:30,
0,
Until: 04:00,
0,
Until: 04:30,
0,
Until: 05:00,
0,
Until: 05:30,
0,
Until: 06:00,
0,
Until: 06:30,
0,
Until: 07:00,
0,
Until: 07:30,
0,
Until: 08:00,
0,
Until: 08:30,
0,
Until: 09:00,
0,
Until: 09:30,
0,
Until: 10:00,
0,
Until: 10:30,
0,
Until: 11:00,
0,
Until: 11:30,
0,
Until: 12:00,
0,
Until: 12:30,
0,
Until: 13:00,
0,
Until: 13:30,
0,
Until: 14:00,
0,
Until: 14:30,
0,
Until: 15:00,
0,
Until: 15:30,
0,
Until: 16:00,
0,
Until: 16:30,
0,
Until: 17:00,
0,
Until: 17:30,
0,
Until: 18:00,
0,
Until: 18:30,
0,
Until: 19:00,
0,
Until: 19:30,
0,
Until: 20:00,
0,
Until: 20:30,
0,
Until: 21:00,
0,
Until: 21:30,
0,
Until: 22:00,
0,
Until: 22:30,
0,
Until: 23:00,
0,
Until: 23:30,
0,
Until: 24:00,
0;


Schedule:Compact,
Server_EquipSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
1,
Until: 01:00,
1,
Until: 01:30,
1,
Until: 02:00,
1,
Until: 02:30,
1,
Until: 03:00,
1,
Until: 03:30,
1,
Until: 04:00,
1,
Until: 04:30,
1,
Until: 05:00,
1,
Until: 05:30,
1,
Until: 06:00,
1,
Until: 06:30,
1,
Until: 07:00,
1,
Until: 07:30,
1,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
1,
Until: 19:30,
1,
Until: 20:00,
1,
Until: 20:30,
1,
Until: 21:00,
1,
Until: 21:30,
1,
Until: 22:00,
1,
Until: 22:30,
1,
Until: 23:00,
1,
Until: 23:30,
1,
Until: 24:00,
1,
For: Weekends Holiday,
Until: 00:30,
1,
Until: 01:00,
1,
Until: 01:30,
1,
Until: 02:00,
1,
Until: 02:30,
1,
Until: 03:00,
1,
Until: 03:30,
1,
Until: 04:00,
1,
Until: 04:30,
1,
Until: 05:00,
1,
Until: 05:30,
1,
Until: 06:00,
1,
Until: 06:30,
1,
Until: 07:00,
1,
Until: 07:30,
1,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
1,
Until: 19:30,
1,
Until: 20:00,
1,
Until: 20:30,
1,
Until: 21:00,
1,
Until: 21:30,
1,
Until: 22:00,
1,
Until: 22:30,
1,
Until: 23:00,
1,
Until: 23:30,
1,
Until: 24:00,
1;


Schedule:Compact,
Plant_EquipSched,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.5,
Until: 01:00,
0.5,
Until: 01:30,
0.5,
Until: 02:00,
0.5,
Until: 02:30,
0.5,
Until: 03:00,
0.5,
Until: 03:30,
0.5,
Until: 04:00,
0.5,
Until: 04:30,
0.5,
Until: 05:00,
0.5,
Until: 05:30,
0.5,
Until: 06:00,
0.5,
Until: 06:30,
0.5,
Until: 07:00,
1,
Until: 07:30,
1,
Until: 08:00,
1,
Until: 08:30,
1,
Until: 09:00,
1,
Until: 09:30,
1,
Until: 10:00,
1,
Until: 10:30,
1,
Until: 11:00,
1,
Until: 11:30,
1,
Until: 12:00,
1,
Until: 12:30,
1,
Until: 13:00,
1,
Until: 13:30,
1,
Until: 14:00,
1,
Until: 14:30,
1,
Until: 15:00,
1,
Until: 15:30,
1,
Until: 16:00,
1,
Until: 16:30,
1,
Until: 17:00,
1,
Until: 17:30,
1,
Until: 18:00,
1,
Until: 18:30,
1,
Until: 19:00,
1,
Until: 19:30,
0.5,
Until: 20:00,
0.5,
Until: 20:30,
0.5,
Until: 21:00,
0.5,
Until: 21:30,
0.5,
Until: 22:00,
0.5,
Until: 22:30,
0.5,
Until: 23:00,
0.5,
Until: 23:30,
0.5,
Until: 24:00,
0.5,
For: Weekends Holiday,
Until: 00:30,
0.5,
Until: 01:00,
0.5,
Until: 01:30,
0.5,
Until: 02:00,
0.5,
Until: 02:30,
0.5,
Until: 03:00,
0.5,
Until: 03:30,
0.5,
Until: 04:00,
0.5,
Until: 04:30,
0.5,
Until: 05:00,
0.5,
Until: 05:30,
0.5,
Until: 06:00,
0.5,
Until: 06:30,
0.5,
Until: 07:00,
0.5,
Until: 07:30,
0.5,
Until: 08:00,
0.5,
Until: 08:30,
0.5,
Until: 09:00,
0.5,
Until: 09:30,
0.5,
Until: 10:00,
0.5,
Until: 10:30,
0.5,
Until: 11:00,
0.5,
Until: 11:30,
0.5,
Until: 12:00,
0.5,
Until: 12:30,
0.5,
Until: 13:00,
0.5,
Until: 13:30,
0.5,
Until: 14:00,
0.5,
Until: 14:30,
0.5,
Until: 15:00,
0.5,
Until: 15:30,
0.5,
Until: 16:00,
0.5,
Until: 16:30,
0.5,
Until: 17:00,
0.5,
Until: 17:30,
0.5,
Until: 18:00,
0.5,
Until: 18:30,
0.5,
Until: 19:00,
0.5,
Until: 19:30,
0.5,
Until: 20:00,
0.5,
Until: 20:30,
0.5,
Until: 21:00,
0.5,
Until: 21:30,
0.5,
Until: 22:00,
0.5,
Until: 22:30,
0.5,
Until: 23:00,
0.5,
Until: 23:30,
0.5,
Until: 24:00,
0.5;


ScheduleTypeLimits,
Number,
0,
500000,
Continuous,
Dimensionless;


Schedule:Compact,
LectureTheatre_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
Meeting_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
Office_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
PrintRoom_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
Circulation_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
Library_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
Kitchen_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
ComputerCluster_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
Reception_Cooling,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50,
For: Weekends Holiday,
Until: 00:30,
50,
Until: 01:00,
50,
Until: 01:30,
50,
Until: 02:00,
50,
Until: 02:30,
50,
Until: 03:00,
50,
Until: 03:30,
50,
Until: 04:00,
50,
Until: 04:30,
50,
Until: 05:00,
50,
Until: 05:30,
50,
Until: 06:00,
50,
Until: 06:30,
50,
Until: 07:00,
50,
Until: 07:30,
23,
Until: 08:00,
23,
Until: 08:30,
23,
Until: 09:00,
23,
Until: 09:30,
23,
Until: 10:00,
23,
Until: 10:30,
23,
Until: 11:00,
23,
Until: 11:30,
23,
Until: 12:00,
23,
Until: 12:30,
23,
Until: 13:00,
23,
Until: 13:30,
23,
Until: 14:00,
23,
Until: 14:30,
23,
Until: 15:00,
23,
Until: 15:30,
23,
Until: 16:00,
23,
Until: 16:30,
23,
Until: 17:00,
23,
Until: 17:30,
23,
Until: 18:00,
23,
Until: 18:30,
23,
Until: 19:00,
23,
Until: 19:30,
23,
Until: 20:00,
23,
Until: 20:30,
23,
Until: 21:00,
23,
Until: 21:30,
23,
Until: 22:00,
23,
Until: 22:30,
50,
Until: 23:00,
50,
Until: 23:30,
50,
Until: 24:00,
50;


Schedule:Compact,
LectureTheatre_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
Meeting_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
Office_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
PrintRoom_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
Circulation_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
Library_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
Kitchen_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
ComputerCluster_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
Reception_Heating,
Temperature,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
20,
Until: 01:00,
20,
Until: 01:30,
20,
Until: 02:00,
20,
Until: 02:30,
20,
Until: 03:00,
20,
Until: 03:30,
20,
Until: 04:00,
20,
Until: 04:30,
20,
Until: 05:00,
20,
Until: 05:30,
20,
Until: 06:00,
20,
Until: 06:30,
20,
Until: 07:00,
20,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19,
For: Weekends Holiday,
Until: 00:30,
19,
Until: 01:00,
19,
Until: 01:30,
19,
Until: 02:00,
19,
Until: 02:30,
19,
Until: 03:00,
19,
Until: 03:30,
19,
Until: 04:00,
19,
Until: 04:30,
19,
Until: 05:00,
19,
Until: 05:30,
19,
Until: 06:00,
19,
Until: 06:30,
19,
Until: 07:00,
19,
Until: 07:30,
22.5,
Until: 08:00,
22.5,
Until: 08:30,
22.5,
Until: 09:00,
22.5,
Until: 09:30,
22.5,
Until: 10:00,
22.5,
Until: 10:30,
22.5,
Until: 11:00,
22.5,
Until: 11:30,
22.5,
Until: 12:00,
22.5,
Until: 12:30,
22.5,
Until: 13:00,
22.5,
Until: 13:30,
22.5,
Until: 14:00,
22.5,
Until: 14:30,
22.5,
Until: 15:00,
22.5,
Until: 15:30,
22.5,
Until: 16:00,
22.5,
Until: 16:30,
22.5,
Until: 17:00,
22.5,
Until: 17:30,
22.5,
Until: 18:00,
22.5,
Until: 18:30,
22.5,
Until: 19:00,
22.5,
Until: 19:30,
22.5,
Until: 20:00,
22.5,
Until: 20:30,
22.5,
Until: 21:00,
22.5,
Until: 21:30,
22.5,
Until: 22:00,
22.5,
Until: 22:30,
19,
Until: 23:00,
19,
Until: 23:30,
19,
Until: 24:00,
19;


Schedule:Compact,
HWSchedule_Cleaner,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.136125519029,
Until: 06:30,
0.272251038058,
Until: 07:00,
0.272251038058,
Until: 07:30,
0.272251038058,
Until: 08:00,
0.272251038058,
Until: 08:30,
0.272251038058,
Until: 09:00,
0.272251038058,
Until: 09:30,
0.272251038058,
Until: 10:00,
0.0907503460194,
Until: 10:30,
0.0907503460194,
Until: 11:00,
0.0,
Until: 11:30,
0.0,
Until: 12:00,
0.0,
Until: 12:30,
0.0,
Until: 13:00,
0.0,
Until: 13:30,
0.0,
Until: 14:00,
0.0,
Until: 14:30,
0.0,
Until: 15:00,
0.0,
Until: 15:30,
0.0,
Until: 16:00,
0.0,
Until: 16:30,
0.0,
Until: 17:00,
0.0,
Until: 17:30,
0.0,
Until: 18:00,
0.0,
Until: 18:30,
0.0,
Until: 19:00,
0.0,
Until: 19:30,
0.0,
Until: 20:00,
0.0,
Until: 20:30,
0.0,
Until: 21:00,
0.0,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0,
For: Weekends Holiday,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.0,
Until: 06:30,
0.0,
Until: 07:00,
0.0,
Until: 07:30,
0.0,
Until: 08:00,
0.0,
Until: 08:30,
0.0,
Until: 09:00,
0.0,
Until: 09:30,
0.0,
Until: 10:00,
0.0,
Until: 10:30,
0.0,
Until: 11:00,
0.0,
Until: 11:30,
0.0,
Until: 12:00,
0.0,
Until: 12:30,
0.0,
Until: 13:00,
0.0,
Until: 13:30,
0.0,
Until: 14:00,
0.0,
Until: 14:30,
0.0,
Until: 15:00,
0.0,
Until: 15:30,
0.0,
Until: 16:00,
0.0,
Until: 16:30,
0.0,
Until: 17:00,
0.0,
Until: 17:30,
0.0,
Until: 18:00,
0.0,
Until: 18:30,
0.0,
Until: 19:00,
0.0,
Until: 19:30,
0.0,
Until: 20:00,
0.0,
Until: 20:30,
0.0,
Until: 21:00,
0.0,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0;


Schedule:Compact,
HWSchedule_Kitchenettes,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.0,
Until: 06:30,
0.0956859066488,
Until: 07:00,
0.0956859066488,
Until: 07:30,
0.0956859066488,
Until: 08:00,
0.0956859066488,
Until: 08:30,
0.191371813298,
Until: 09:00,
0.191371813298,
Until: 09:30,
0.287057719927,
Until: 10:00,
0.287057719927,
Until: 10:30,
0.566291103476,
Until: 11:00,
0.566291103476,
Until: 11:30,
0.566291103476,
Until: 12:00,
0.566291103476,
Until: 12:30,
0.566291103476,
Until: 13:00,
0.566291103476,
Until: 13:30,
0.566291103476,
Until: 14:00,
0.566291103476,
Until: 14:30,
0.566291103476,
Until: 15:00,
0.566291103476,
Until: 15:30,
0.566291103476,
Until: 16:00,
0.566291103476,
Until: 16:30,
0.566291103476,
Until: 17:00,
0.566291103476,
Until: 17:30,
0.566291103476,
Until: 18:00,
0.566291103476,
Until: 18:30,
0.287057719927,
Until: 19:00,
0.287057719927,
Until: 19:30,
0.287057719927,
Until: 20:00,
0.287057719927,
Until: 20:30,
0.0956859066488,
Until: 21:00,
0.0956859066488,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0,
For: Weekends Holiday,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.0,
Until: 06:30,
0.0159476511081,
Until: 07:00,
0.0318953022163,
Until: 07:30,
0.0318953022163,
Until: 08:00,
0.0318953022163,
Until: 08:30,
0.0318953022163,
Until: 09:00,
0.0318953022163,
Until: 09:30,
0.0318953022163,
Until: 10:00,
0.0318953022163,
Until: 10:30,
0.0318953022163,
Until: 11:00,
0.0318953022163,
Until: 11:30,
0.0318953022163,
Until: 12:00,
0.0318953022163,
Until: 12:30,
0.0318953022163,
Until: 13:00,
0.0318953022163,
Until: 13:30,
0.0318953022163,
Until: 14:00,
0.0318953022163,
Until: 14:30,
0.0318953022163,
Until: 15:00,
0.0318953022163,
Until: 15:30,
0.0,
Until: 16:00,
0.0,
Until: 16:30,
0.0,
Until: 17:00,
0.0,
Until: 17:30,
0.0,
Until: 18:00,
0.0,
Until: 18:30,
0.0,
Until: 19:00,
0.0,
Until: 19:30,
0.0,
Until: 20:00,
0.0,
Until: 20:30,
0.0,
Until: 21:00,
0.0,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0;


Schedule:Compact,
HWSchedule_Showers,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.0,
Until: 06:30,
0.0,
Until: 07:00,
0.0,
Until: 07:30,
0.0,
Until: 08:00,
0.187769510637,
Until: 08:30,
0.375539021275,
Until: 09:00,
0.375539021275,
Until: 09:30,
0.375539021275,
Until: 10:00,
0.375539021275,
Until: 10:30,
0.375539021275,
Until: 11:00,
0.187769510637,
Until: 11:30,
0.187769510637,
Until: 12:00,
0.187769510637,
Until: 12:30,
0.187769510637,
Until: 13:00,
0.187769510637,
Until: 13:30,
0.187769510637,
Until: 14:00,
0.187769510637,
Until: 14:30,
0.0,
Until: 15:00,
0.0,
Until: 15:30,
0.0,
Until: 16:00,
0.0,
Until: 16:30,
0.0,
Until: 17:00,
0.0,
Until: 17:30,
0.0,
Until: 18:00,
0.0,
Until: 18:30,
0.0,
Until: 19:00,
0.0,
Until: 19:30,
0.0,
Until: 20:00,
0.0,
Until: 20:30,
0.0,
Until: 21:00,
0.0,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0,
For: Weekends Holiday,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.0,
Until: 06:30,
0.0,
Until: 07:00,
0.0,
Until: 07:30,
0.0234711888297,
Until: 08:00,
0.0234711888297,
Until: 08:30,
0.0234711888297,
Until: 09:00,
0.0234711888297,
Until: 09:30,
0.0234711888297,
Until: 10:00,
0.0469423776594,
Until: 10:30,
0.0469423776594,
Until: 11:00,
0.0469423776594,
Until: 11:30,
0.0938847553187,
Until: 12:00,
0.0938847553187,
Until: 12:30,
0.0938847553187,
Until: 13:00,
0.0938847553187,
Until: 13:30,
0.0938847553187,
Until: 14:00,
0.0938847553187,
Until: 14:30,
0.0938847553187,
Until: 15:00,
0.0938847553187,
Until: 15:30,
0.0938847553187,
Until: 16:00,
0.0938847553187,
Until: 16:30,
0.0938847553187,
Until: 17:00,
0.0938847553187,
Until: 17:30,
0.0469423776594,
Until: 18:00,
0.0469423776594,
Until: 18:30,
0.0469423776594,
Until: 19:00,
0.0469423776594,
Until: 19:30,
0.0469423776594,
Until: 20:00,
0.0469423776594,
Until: 20:30,
0.0,
Until: 21:00,
0.0,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0;


Schedule:Compact,
HWSchedule_Toilets,
Fraction,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.0,
Until: 06:30,
0.0,
Until: 07:00,
0.0,
Until: 07:30,
0.106195301338,
Until: 08:00,
0.106195301338,
Until: 08:30,
0.106195301338,
Until: 09:00,
0.106195301338,
Until: 09:30,
0.212390602676,
Until: 10:00,
0.212390602676,
Until: 10:30,
0.318585903991,
Until: 11:00,
0.318585903991,
Until: 11:30,
0.625941696436,
Until: 12:00,
0.625941696436,
Until: 12:30,
0.625941696436,
Until: 13:00,
0.625941696436,
Until: 13:30,
0.625941696436,
Until: 14:00,
0.625941696436,
Until: 14:30,
0.625941696436,
Until: 15:00,
0.625941696436,
Until: 15:30,
0.625941696436,
Until: 16:00,
0.625941696436,
Until: 16:30,
0.625941696436,
Until: 17:00,
0.625941696436,
Until: 17:30,
0.318585903991,
Until: 18:00,
0.318585903991,
Until: 18:30,
0.318585903991,
Until: 19:00,
0.318585903991,
Until: 19:30,
0.106195301338,
Until: 20:00,
0.106195301338,
Until: 20:30,
0.0,
Until: 21:00,
0.0,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0,
For: Weekends Holiday,
Until: 00:30,
0.0,
Until: 01:00,
0.0,
Until: 01:30,
0.0,
Until: 02:00,
0.0,
Until: 02:30,
0.0,
Until: 03:00,
0.0,
Until: 03:30,
0.0,
Until: 04:00,
0.0,
Until: 04:30,
0.0,
Until: 05:00,
0.0,
Until: 05:30,
0.0,
Until: 06:00,
0.0,
Until: 06:30,
0.0,
Until: 07:00,
0.0,
Until: 07:30,
0.0176992168897,
Until: 08:00,
0.0176992168897,
Until: 08:30,
0.0176992168897,
Until: 09:00,
0.0176992168897,
Until: 09:30,
0.0353984337793,
Until: 10:00,
0.0353984337793,
Until: 10:30,
0.0353984337793,
Until: 11:00,
0.0353984337793,
Until: 11:30,
0.0707968675586,
Until: 12:00,
0.0707968675586,
Until: 12:30,
0.0707968675586,
Until: 13:00,
0.0707968675586,
Until: 13:30,
0.0707968675586,
Until: 14:00,
0.0707968675586,
Until: 14:30,
0.0707968675586,
Until: 15:00,
0.0707968675586,
Until: 15:30,
0.0707968675586,
Until: 16:00,
0.0707968675586,
Until: 16:30,
0.0707968675586,
Until: 17:00,
0.0707968675586,
Until: 17:30,
0.0353984337793,
Until: 18:00,
0.0353984337793,
Until: 18:30,
0.0353984337793,
Until: 19:00,
0.0353984337793,
Until: 19:30,
0.0353984337793,
Until: 20:00,
0.0353984337793,
Until: 20:30,
0.0,
Until: 21:00,
0.0,
Until: 21:30,
0.0,
Until: 22:00,
0.0,
Until: 22:30,
0.0,
Until: 23:00,
0.0,
Until: 23:30,
0.0,
Until: 24:00,
0.0;


Schedule:Compact,
Office_OccSched,
Fraction,
Through: 01/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0188431272596,
Until: 01:00,
0.0188431272596,
Until: 01:30,
0.0188431272596,
Until: 02:00,
0.0188431272596,
Until: 02:30,
0.0188431272596,
Until: 03:00,
0.0188431272596,
Until: 03:30,
0.0188431272596,
Until: 04:00,
0.0188431272596,
Until: 04:30,
0.0188431272596,
Until: 05:00,
0.0188431272596,
Until: 05:30,
0.0188431272596,
Until: 06:00,
0.0188431272596,
Until: 06:30,
0.0188431272596,
Until: 07:00,
0.015455508059139577,
Until: 07:30,
0.022090461421,
Until: 08:00,
0.0441809228421,
Until: 08:30,
0.0773411522032,
Until: 09:00,
0.176723691368,
Until: 09:30,
0.257986103653,
Until: 10:00,
0.334846699646,
Until: 10:30,
0.394844649407,
Until: 11:00,
0.446748210815,
Until: 11:30,
0.479550958989,
Until: 12:00,
0.488478239641,
Until: 12:30,
0.470802165649,
Until: 13:00,
0.457114301648,
Until: 13:30,
0.483985327053,
Until: 14:00,
0.508980893969,
Until: 14:30,
0.519834404387,
Until: 15:00,
0.519834404387,
Until: 15:30,
0.523595828449,
Until: 16:00,
0.516098089096,
Until: 16:30,
0.504823533002,
Until: 17:00,
0.465965111623,
Until: 17:30,
0.394844649407,
Until: 18:00,
0.340924774145,
Until: 18:30,
0.263501799973,
Until: 19:00,
0.203575741175,
Until: 19:30,
0.148489677612,
Until: 20:00,
0.105278229353,
Until: 20:30,
0.0883618456842,
Until: 21:00,
0.0841303713415,
Until: 21:30,
0.0662713842631,
Until: 22:00,
0.0621596477674,
Until: 22:30,
0.0441809228421,
Until: 23:00,
0.0376862545193,
Until: 23:30,
0.022090461421,
Until: 24:00,
0.0188431272596,
For: Weekends Holiday,
Until: 00:30,
0.0437212802786,
Until: 01:00,
0.0121967585503,
Until: 01:30,
0.005002012072434607,
Until: 02:00,
0.0121967585503,
Until: 02:30,
0.0121967585503,
Until: 03:00,
0.0121967585503,
Until: 03:30,
0.0121967585503,
Until: 04:00,
0.0121967585503,
Until: 04:30,
0.0121967585503,
Until: 05:00,
0.0121967585503,
Until: 05:30,
0.0121967585503,
Until: 06:00,
0.005002012072434607,
Until: 06:30,
0.005002012072434607,
Until: 07:00,
0.0121967585503,
Until: 07:30,
0.0121967585503,
Until: 08:00,
0.0121967585503,
Until: 08:30,
0.010004024144869214,
Until: 09:00,
0.014298689411,
Until: 09:30,
0.0181335384608,
Until: 10:00,
0.0320380780412,
Until: 10:30,
0.0402346279865,
Until: 11:00,
0.0571947576441,
Until: 11:30,
0.0571947576441,
Until: 12:00,
0.0687075114401,
Until: 12:30,
0.0604079956903,
Until: 13:00,
0.0746597260815,
Until: 13:30,
0.0714934470552,
Until: 14:00,
0.0889269311326,
Until: 14:30,
0.0714934470552,
Until: 15:00,
0.100090825877,
Until: 15:30,
0.0857921364662,
Until: 16:00,
0.097250834632,
Until: 16:30,
0.0746597260815,
Until: 17:00,
0.0746597260815,
Until: 17:30,
0.0714934470552,
Until: 18:00,
0.0604079956903,
Until: 18:30,
0.0461866667739,
Until: 19:00,
0.0544558136165,
Until: 19:30,
0.0428960682331,
Until: 20:00,
0.0428960682331,
Until: 20:30,
0.0402346279865,
Until: 21:00,
0.0320380780412,
Until: 21:30,
0.0320380780412,
Until: 22:00,
0.0285973788221,
Until: 22:30,
0.0229438386979,
Until: 23:00,
0.014298689411,
Until: 23:30,
0.010004024144869214,
Until: 24:00,
0.0121967585503,
Through: 02/28,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0243837047447,
Until: 01:00,
0.0243837047447,
Until: 01:30,
0.0243837047447,
Until: 02:00,
0.0243837047447,
Until: 02:30,
0.0243837047447,
Until: 03:00,
0.0243837047447,
Until: 03:30,
0.0243837047447,
Until: 04:00,
0.0243837047447,
Until: 04:30,
0.0243837047447,
Until: 05:00,
0.0243837047447,
Until: 05:30,
0.0243837047447,
Until: 06:00,
0.0243837047447,
Until: 06:30,
0.0243837047447,
Until: 07:00,
0.02,
Until: 07:30,
0.0285858754517,
Until: 08:00,
0.0571717509033,
Until: 08:30,
0.100082316165,
Until: 09:00,
0.228687003613,
Until: 09:30,
0.333843575592,
Until: 10:00,
0.433304034218,
Until: 10:30,
0.510943603919,
Until: 11:00,
0.578108735223,
Until: 11:30,
0.620556706585,
Until: 12:00,
0.632108938472,
Until: 12:30,
0.609235443891,
Until: 13:00,
0.591522840788,
Until: 13:30,
0.626294943138,
Until: 14:00,
0.658640132723,
Until: 14:30,
0.672684977288,
Until: 15:00,
0.672684977288,
Until: 15:30,
0.677552399372,
Until: 16:00,
0.667850046885,
Until: 16:30,
0.653260353616,
Until: 17:00,
0.602976116786,
Until: 17:30,
0.510943603919,
Until: 18:00,
0.441169287791,
Until: 18:30,
0.340981090967,
Until: 19:00,
0.263434550836,
Until: 19:30,
0.192151143843,
Until: 20:00,
0.136233928966,
Until: 20:30,
0.114343501807,
Until: 21:00,
0.108867817246,
Until: 21:30,
0.085757626355,
Until: 22:00,
0.0804368870044,
Until: 22:30,
0.0571717509033,
Until: 23:00,
0.0487674094893,
Until: 23:30,
0.0285858754517,
Until: 24:00,
0.0243837047447,
For: Weekends Holiday,
Until: 00:30,
0.0634890675003,
Until: 01:00,
0.0177113026415,
Until: 01:30,
0.007263581488933602,
Until: 02:00,
0.0177113026415,
Until: 02:30,
0.0177113026415,
Until: 03:00,
0.0177113026415,
Until: 03:30,
0.0177113026415,
Until: 04:00,
0.0177113026415,
Until: 04:30,
0.0177113026415,
Until: 05:00,
0.0177113026415,
Until: 05:30,
0.0177113026415,
Until: 06:00,
0.007263581488933602,
Until: 06:30,
0.007263581488933602,
Until: 07:00,
0.0177113026415,
Until: 07:30,
0.0177113026415,
Until: 08:00,
0.0177113026415,
Until: 08:30,
0.014527162977867204,
Until: 09:00,
0.0207635835776,
Until: 09:30,
0.0263322903634,
Until: 10:00,
0.0465235163832,
Until: 10:30,
0.0584259883473,
Until: 11:00,
0.0830543343103,
Until: 11:30,
0.0830543343103,
Until: 12:00,
0.0997723718016,
Until: 12:30,
0.0877203799043,
Until: 13:00,
0.108415772789,
Until: 13:30,
0.103817917888,
Until: 14:00,
0.129133636922,
Until: 14:30,
0.103817917888,
Until: 15:00,
0.145345085043,
Until: 15:30,
0.124581501465,
Until: 16:00,
0.14122104305,
Until: 16:30,
0.108415772789,
Until: 17:00,
0.108415772789,
Until: 17:30,
0.103817917888,
Until: 18:00,
0.0877203799043,
Until: 18:30,
0.0670691339718,
Until: 19:00,
0.079077026209,
Until: 19:30,
0.0622907507327,
Until: 20:00,
0.0622907507327,
Until: 20:30,
0.0584259883473,
Until: 21:00,
0.0465235163832,
Until: 21:30,
0.0465235163832,
Until: 22:00,
0.0415271671551,
Until: 22:30,
0.0333174809732,
Until: 23:00,
0.0207635835776,
Until: 23:30,
0.014527162977867204,
Until: 24:00,
0.0177113026415,
Through: 03/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0236856756336,
Until: 01:00,
0.0236856756336,
Until: 01:30,
0.0236856756336,
Until: 02:00,
0.0236856756336,
Until: 02:30,
0.0236856756336,
Until: 03:00,
0.0236856756336,
Until: 03:30,
0.0236856756336,
Until: 04:00,
0.0236856756336,
Until: 04:30,
0.0236856756336,
Until: 05:00,
0.0236856756336,
Until: 05:30,
0.0236856756336,
Until: 06:00,
0.0236856756336,
Until: 06:30,
0.0236856756336,
Until: 07:00,
0.01942746262854298,
Until: 07:30,
0.0277675513521,
Until: 08:00,
0.0555351027041,
Until: 08:30,
0.0972172728535,
Until: 09:00,
0.222140410817,
Until: 09:30,
0.324286679429,
Until: 10:00,
0.420899896579,
Until: 10:30,
0.496316888522,
Until: 11:00,
0.561559292439,
Until: 11:30,
0.602792111304,
Until: 12:00,
0.614013638967,
Until: 12:30,
0.591794940909,
Until: 13:00,
0.574589394167,
Until: 13:30,
0.608366080113,
Until: 14:00,
0.639785328207,
Until: 14:30,
0.653428112852,
Until: 15:00,
0.653428112852,
Until: 15:30,
0.658156195884,
Until: 16:00,
0.648731591366,
Until: 16:30,
0.63455955533,
Until: 17:00,
0.585714798738,
Until: 17:30,
0.496316888522,
Until: 18:00,
0.428539992571,
Until: 18:30,
0.33121987009,
Until: 19:00,
0.255893244572,
Until: 19:30,
0.186650458302,
Until: 20:00,
0.132333978187,
Until: 20:30,
0.111070205408,
Until: 21:00,
0.10575127255,
Until: 21:30,
0.0833026540562,
Until: 22:00,
0.0781342308117,
Until: 22:30,
0.0555351027041,
Until: 23:00,
0.0473713512672,
Until: 23:30,
0.0277675513521,
Until: 24:00,
0.0236856756336,
For: Weekends Holiday,
Until: 00:30,
0.0874073865586,
Until: 01:00,
0.0243837047447,
Until: 01:30,
0.01,
Until: 02:00,
0.0243837047447,
Until: 02:30,
0.0243837047447,
Until: 03:00,
0.0243837047447,
Until: 03:30,
0.0243837047447,
Until: 04:00,
0.0243837047447,
Until: 04:30,
0.0243837047447,
Until: 05:00,
0.0243837047447,
Until: 05:30,
0.0243837047447,
Until: 06:00,
0.01,
Until: 06:30,
0.01,
Until: 07:00,
0.0243837047447,
Until: 07:30,
0.0243837047447,
Until: 08:00,
0.0243837047447,
Until: 08:30,
0.02,
Until: 09:00,
0.0285858754517,
Until: 09:30,
0.036252488395,
Until: 10:00,
0.0640503812811,
Until: 10:30,
0.0804368870044,
Until: 11:00,
0.114343501807,
Until: 11:30,
0.114343501807,
Until: 12:00,
0.137359747328,
Until: 12:30,
0.120767392832,
Until: 13:00,
0.149259388023,
Until: 13:30,
0.142929377258,
Until: 14:00,
0.177782320084,
Until: 14:30,
0.142929377258,
Until: 15:00,
0.200101128162,
Until: 15:30,
0.17151525271,
Until: 16:00,
0.194423430459,
Until: 16:30,
0.149259388023,
Until: 17:00,
0.149259388023,
Until: 17:30,
0.142929377258,
Until: 18:00,
0.120767392832,
Until: 18:30,
0.0923361761329,
Until: 19:00,
0.108867817246,
Until: 19:30,
0.085757626355,
Until: 20:00,
0.085757626355,
Until: 20:30,
0.0804368870044,
Until: 21:00,
0.0640503812811,
Until: 21:30,
0.0640503812811,
Until: 22:00,
0.0571717509033,
Until: 22:30,
0.0458692189575,
Until: 23:00,
0.0285858754517,
Until: 23:30,
0.02,
Until: 24:00,
0.0243837047447,
Through: 04/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0214403327221,
Until: 01:00,
0.0214403327221,
Until: 01:30,
0.0214403327221,
Until: 02:00,
0.0214403327221,
Until: 02:30,
0.0214403327221,
Until: 03:00,
0.0214403327221,
Until: 03:30,
0.0214403327221,
Until: 04:00,
0.0214403327221,
Until: 04:30,
0.0214403327221,
Until: 05:00,
0.0214403327221,
Until: 05:30,
0.0214403327221,
Until: 06:00,
0.0214403327221,
Until: 06:30,
0.0214403327221,
Until: 07:00,
0.017585787677948158,
Until: 07:30,
0.0251352568141,
Until: 08:00,
0.0502705136281,
Until: 08:30,
0.0880013181196,
Until: 09:00,
0.201082054513,
Until: 09:30,
0.2935451119,
Until: 10:00,
0.380999637288,
Until: 10:30,
0.449267286696,
Until: 11:00,
0.50832487362,
Until: 11:30,
0.545648924207,
Until: 12:00,
0.555806679065,
Until: 12:30,
0.535694258108,
Until: 13:00,
0.520119754238,
Until: 13:30,
0.55069449469,
Until: 14:00,
0.579135276512,
Until: 14:30,
0.591484759236,
Until: 15:00,
0.591484759236,
Until: 15:30,
0.595764631802,
Until: 16:00,
0.587233456261,
Until: 16:30,
0.574404893856,
Until: 17:00,
0.530190498234,
Until: 17:30,
0.449267286696,
Until: 18:00,
0.387915471256,
Until: 18:30,
0.299821053397,
Until: 19:00,
0.231635203902,
Until: 19:30,
0.168956460885,
Until: 20:00,
0.119789047467,
Until: 20:30,
0.100541027256,
Until: 21:00,
0.0957263159527,
Until: 21:30,
0.0754057704422,
Until: 22:00,
0.0707273008167,
Until: 22:30,
0.0502705136281,
Until: 23:00,
0.0428806654441,
Until: 23:30,
0.0251352568141,
Until: 24:00,
0.0214403327221,
For: Weekends Holiday,
Until: 00:30,
0.0807047857114,
Until: 01:00,
0.0225139057893,
Until: 01:30,
0.009233176838810642,
Until: 02:00,
0.0225139057893,
Until: 02:30,
0.0225139057893,
Until: 03:00,
0.0225139057893,
Until: 03:30,
0.0225139057893,
Until: 04:00,
0.0225139057893,
Until: 04:30,
0.0225139057893,
Until: 05:00,
0.0225139057893,
Until: 05:30,
0.0225139057893,
Until: 06:00,
0.009233176838810642,
Until: 06:30,
0.009233176838810642,
Until: 07:00,
0.0225139057893,
Until: 07:30,
0.0225139057893,
Until: 08:00,
0.0225139057893,
Until: 08:30,
0.018466353677621283,
Until: 09:00,
0.0263938443137,
Until: 09:30,
0.0334725636198,
Until: 10:00,
0.0591388496961,
Until: 10:30,
0.0742688002075,
Until: 11:00,
0.105575377255,
Until: 11:30,
0.105575377255,
Until: 12:00,
0.126826683761,
Until: 12:30,
0.111506669438,
Until: 13:00,
0.137813832447,
Until: 13:30,
0.131969221569,
Until: 14:00,
0.164149560015,
Until: 14:30,
0.131969221569,
Until: 15:00,
0.184756910196,
Until: 15:30,
0.158363065882,
Until: 16:00,
0.179514591504,
Until: 16:30,
0.137813832447,
Until: 17:00,
0.137813832447,
Until: 17:30,
0.131969221569,
Until: 18:00,
0.111506669438,
Until: 18:30,
0.0852556242854,
Until: 19:00,
0.100519580869,
Until: 19:30,
0.0791815329412,
Until: 20:00,
0.0791815329412,
Until: 20:30,
0.0742688002075,
Until: 21:00,
0.0591388496961,
Until: 21:30,
0.0591388496961,
Until: 22:00,
0.0527876886275,
Until: 22:30,
0.0423518610093,
Until: 23:00,
0.0263938443137,
Until: 23:30,
0.018466353677621283,
Until: 24:00,
0.0225139057893,
Through: 05/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0152418475205,
Until: 01:00,
0.0152418475205,
Until: 01:30,
0.0152418475205,
Until: 02:00,
0.0152418475205,
Until: 02:30,
0.0152418475205,
Until: 03:00,
0.0152418475205,
Until: 03:30,
0.0152418475205,
Until: 04:00,
0.0152418475205,
Until: 04:30,
0.0152418475205,
Until: 05:00,
0.0152418475205,
Until: 05:30,
0.0152418475205,
Until: 06:00,
0.0152418475205,
Until: 06:30,
0.0152418475205,
Until: 07:00,
0.012501666732028707,
Until: 07:30,
0.017868554407,
Until: 08:00,
0.035737108814,
Until: 08:30,
0.0625597881231,
Until: 09:00,
0.142948435256,
Until: 09:30,
0.208680056134,
Until: 10:00,
0.270851131472,
Until: 10:30,
0.319382332753,
Until: 11:00,
0.361366137132,
Until: 11:30,
0.387899656703,
Until: 12:00,
0.395120764356,
Until: 12:30,
0.380822924043,
Until: 13:00,
0.369751070996,
Until: 13:30,
0.391486532753,
Until: 14:00,
0.411704971782,
Until: 14:30,
0.420484170085,
Until: 15:00,
0.420484170085,
Until: 15:30,
0.423526714522,
Until: 16:00,
0.417461935656,
Until: 16:30,
0.408342161508,
Until: 17:00,
0.376910322972,
Until: 17:30,
0.319382332753,
Until: 18:00,
0.275767570418,
Until: 18:30,
0.21314159806,
Until: 19:00,
0.164668548013,
Until: 19:30,
0.120110478125,
Until: 20:00,
0.0851575588766,
Until: 20:30,
0.071474217628,
Until: 21:00,
0.0680514584528,
Until: 21:30,
0.053605663221,
Until: 22:00,
0.0502797577146,
Until: 22:30,
0.035737108814,
Until: 23:00,
0.030483695041,
Until: 23:30,
0.017868554407,
Until: 24:00,
0.0152418475205,
For: Weekends Holiday,
Until: 00:30,
0.0742523110765,
Until: 01:00,
0.0207138835879,
Until: 01:30,
0.00849496981891348,
Until: 02:00,
0.0207138835879,
Until: 02:30,
0.0207138835879,
Until: 03:00,
0.0207138835879,
Until: 03:30,
0.0207138835879,
Until: 04:00,
0.0207138835879,
Until: 04:30,
0.0207138835879,
Until: 05:00,
0.0207138835879,
Until: 05:30,
0.0207138835879,
Until: 06:00,
0.00849496981891348,
Until: 06:30,
0.00849496981891348,
Until: 07:00,
0.0207138835879,
Until: 07:30,
0.0207138835879,
Until: 08:00,
0.0207138835879,
Until: 08:30,
0.01698993963782696,
Until: 09:00,
0.0242836149209,
Until: 09:30,
0.0307963794776,
Until: 10:00,
0.0544106055873,
Until: 10:30,
0.068330892743,
Until: 11:00,
0.0971344596837,
Until: 11:30,
0.0971344596837,
Until: 12:00,
0.116686690788,
Until: 12:30,
0.102591535722,
Until: 13:00,
0.126795399645,
Until: 13:30,
0.121418074605,
Until: 14:00,
0.151025544345,
Until: 14:30,
0.121418074605,
Until: 15:00,
0.169985304446,
Until: 15:30,
0.145701689525,
Until: 16:00,
0.165162117384,
Until: 16:30,
0.126795399645,
Until: 17:00,
0.126795399645,
Until: 17:30,
0.121418074605,
Until: 18:00,
0.102591535722,
Until: 18:30,
0.0784393029443,
Until: 19:00,
0.0924828821758,
Until: 19:30,
0.0728508447627,
Until: 20:00,
0.0728508447627,
Until: 20:30,
0.068330892743,
Until: 21:00,
0.0544106055873,
Until: 21:30,
0.0544106055873,
Until: 22:00,
0.0485672298418,
Until: 22:30,
0.0389657630661,
Until: 23:00,
0.0242836149209,
Until: 23:30,
0.01698993963782696,
Until: 24:00,
0.0207138835879,
Through: 06/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0134445545652,
Until: 01:00,
0.0134445545652,
Until: 01:30,
0.0134445545652,
Until: 02:00,
0.0134445545652,
Until: 02:30,
0.0134445545652,
Until: 03:00,
0.0134445545652,
Until: 03:30,
0.0134445545652,
Until: 04:00,
0.0134445545652,
Until: 04:30,
0.0134445545652,
Until: 05:00,
0.0134445545652,
Until: 05:30,
0.0134445545652,
Until: 06:00,
0.0134445545652,
Until: 06:30,
0.0134445545652,
Until: 07:00,
0.011027491274167616,
Until: 07:30,
0.0157615246054,
Until: 08:00,
0.0315230492108,
Until: 08:30,
0.0551828434103,
Until: 09:00,
0.126092196843,
Until: 09:30,
0.184072855839,
Until: 10:00,
0.23891282282,
Until: 10:30,
0.28172130669,
Until: 11:00,
0.31875445166,
Until: 11:30,
0.34215918335,
Until: 12:00,
0.348528790166,
Until: 12:30,
0.335916927071,
Until: 13:00,
0.326150648263,
Until: 13:30,
0.345323101025,
Until: 14:00,
0.363157415821,
Until: 14:30,
0.370901385865,
Until: 15:00,
0.370901385865,
Until: 15:30,
0.373585158593,
Until: 16:00,
0.368235528224,
Until: 16:30,
0.360191142463,
Until: 17:00,
0.332465693319,
Until: 17:30,
0.28172130669,
Until: 18:00,
0.243249523577,
Until: 18:30,
0.188008300265,
Until: 19:00,
0.145251110533,
Until: 19:30,
0.105947253103,
Until: 20:00,
0.0751159231461,
Until: 20:30,
0.0630460984215,
Until: 21:00,
0.060026945236,
Until: 21:30,
0.0472845738162,
Until: 22:00,
0.0443508534781,
Until: 22:30,
0.0315230492108,
Until: 23:00,
0.0268891091304,
Until: 23:30,
0.0157615246054,
Until: 24:00,
0.0134445545652,
For: Weekends Holiday,
Until: 00:30,
0.0412415133762,
Until: 01:00,
0.0115049874499,
Until: 01:30,
0.00471830985915493,
Until: 02:00,
0.0115049874499,
Until: 02:30,
0.0115049874499,
Until: 03:00,
0.0115049874499,
Until: 03:30,
0.0115049874499,
Until: 04:00,
0.0115049874499,
Until: 04:30,
0.0115049874499,
Until: 05:00,
0.0115049874499,
Until: 05:30,
0.0115049874499,
Until: 06:00,
0.00471830985915493,
Until: 06:30,
0.00471830985915493,
Until: 07:00,
0.0115049874499,
Until: 07:30,
0.0115049874499,
Until: 08:00,
0.0115049874499,
Until: 08:30,
0.00943661971830986,
Until: 09:00,
0.0134877017976,
Until: 09:30,
0.0171050473413,
Until: 10:00,
0.0302209545481,
Until: 10:30,
0.0379526156993,
Until: 11:00,
0.0539508071905,
Until: 11:30,
0.0539508071905,
Until: 12:00,
0.0648105850068,
Until: 12:30,
0.0569817980265,
Until: 13:00,
0.0704252042081,
Until: 13:30,
0.0674385089881,
Until: 14:00,
0.0838832073636,
Until: 14:30,
0.0674385089881,
Until: 15:00,
0.0944139125833,
Until: 15:30,
0.0809262107857,
Until: 16:00,
0.0917349988785,
Until: 16:30,
0.0704252042081,
Until: 17:00,
0.0704252042081,
Until: 17:30,
0.0674385089881,
Until: 18:00,
0.0569817980265,
Until: 18:30,
0.0435670690204,
Until: 19:00,
0.0513672095458,
Until: 19:30,
0.0404631053929,
Until: 20:00,
0.0404631053929,
Until: 20:30,
0.0379526156993,
Until: 21:00,
0.0302209545481,
Until: 21:30,
0.0302209545481,
Until: 22:00,
0.0269754035952,
Until: 22:30,
0.0216425188039,
Until: 23:00,
0.0134877017976,
Until: 23:30,
0.00943661971830986,
Until: 24:00,
0.0115049874499,
Through: 07/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0115791591807,
Until: 01:00,
0.0115791591807,
Until: 01:30,
0.0115791591807,
Until: 02:00,
0.0115791591807,
Until: 02:30,
0.0115791591807,
Until: 03:00,
0.0115791591807,
Until: 03:30,
0.0115791591807,
Until: 04:00,
0.0115791591807,
Until: 04:30,
0.0115791591807,
Until: 05:00,
0.0115791591807,
Until: 05:30,
0.0115791591807,
Until: 06:00,
0.0115791591807,
Until: 06:30,
0.0115791591807,
Until: 07:00,
0.009497456848265149,
Until: 07:30,
0.0135746559286,
Until: 08:00,
0.0271493118572,
Until: 08:30,
0.0475263739525,
Until: 09:00,
0.108597247429,
Until: 09:30,
0.158533247663,
Until: 10:00,
0.205764318358,
Until: 10:30,
0.242633241506,
Until: 11:00,
0.274528138319,
Until: 11:30,
0.294685527135,
Until: 12:00,
0.300171368327,
Until: 12:30,
0.28930936694,
Until: 13:00,
0.280898132757,
Until: 13:30,
0.297410459837,
Until: 14:00,
0.312770311954,
Until: 14:30,
0.319439827213,
Until: 15:00,
0.319439827213,
Until: 15:30,
0.321751233774,
Until: 16:00,
0.31714385007,
Until: 16:30,
0.310215600958,
Until: 17:00,
0.286336982485,
Until: 17:30,
0.242633241506,
Until: 18:00,
0.209499313679,
Until: 18:30,
0.161922659877,
Until: 19:00,
0.125097913945,
Until: 19:30,
0.0912473598498,
Until: 20:00,
0.0646937930814,
Until: 20:30,
0.0542986237144,
Until: 21:00,
0.0516983698231,
Until: 21:30,
0.0407239677858,
Until: 22:00,
0.0381972931667,
Until: 22:30,
0.0271493118572,
Until: 23:00,
0.0231583183613,
Until: 23:30,
0.0135746559286,
Until: 24:00,
0.0115791591807,
For: Weekends Holiday,
Until: 00:30,
0.0448908157326,
Until: 01:00,
0.0125230193885,
Until: 01:30,
0.005135814889336016,
Until: 02:00,
0.0125230193885,
Until: 02:30,
0.0125230193885,
Until: 03:00,
0.0125230193885,
Until: 03:30,
0.0125230193885,
Until: 04:00,
0.0125230193885,
Until: 04:30,
0.0125230193885,
Until: 05:00,
0.0125230193885,
Until: 05:30,
0.0125230193885,
Until: 06:00,
0.005135814889336016,
Until: 06:30,
0.005135814889336016,
Until: 07:00,
0.0125230193885,
Until: 07:30,
0.0125230193885,
Until: 08:00,
0.0125230193885,
Until: 08:30,
0.010271629778672032,
Until: 09:00,
0.0146811764769,
Until: 09:30,
0.0186186069674,
Until: 10:00,
0.0328950901851,
Until: 10:30,
0.0413108961929,
Until: 11:00,
0.0587247059078,
Until: 11:30,
0.0587247059078,
Until: 12:00,
0.0705454235522,
Until: 12:30,
0.0620238974254,
Until: 13:00,
0.0766568587382,
Until: 13:30,
0.0734058823847,
Until: 14:00,
0.0913057086549,
Until: 14:30,
0.0734058823847,
Until: 15:00,
0.102768235339,
Until: 15:30,
0.0880870588616,
Until: 16:00,
0.0998522748987,
Until: 16:30,
0.0766568587382,
Until: 17:00,
0.0766568587382,
Until: 17:30,
0.0734058823847,
Until: 18:00,
0.0620238974254,
Until: 18:30,
0.0474221508208,
Until: 19:00,
0.0559124956783,
Until: 19:30,
0.0440435294308,
Until: 20:00,
0.0440435294308,
Until: 20:30,
0.0413108961929,
Until: 21:00,
0.0328950901851,
Until: 21:30,
0.0328950901851,
Until: 22:00,
0.0293623529539,
Until: 22:30,
0.0235575817684,
Until: 23:00,
0.0146811764769,
Until: 23:30,
0.010271629778672032,
Until: 24:00,
0.0125230193885,
Through: 08/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0123558511709,
Until: 01:00,
0.0123558511709,
Until: 01:30,
0.0123558511709,
Until: 02:00,
0.0123558511709,
Until: 02:30,
0.0123558511709,
Until: 03:00,
0.0123558511709,
Until: 03:30,
0.0123558511709,
Until: 04:00,
0.0123558511709,
Until: 04:30,
0.0123558511709,
Until: 05:00,
0.0123558511709,
Until: 05:30,
0.0123558511709,
Until: 06:00,
0.0123558511709,
Until: 06:30,
0.0123558511709,
Until: 07:00,
0.010134515079022709,
Until: 07:30,
0.0144851992906,
Until: 08:00,
0.0289703985812,
Until: 08:30,
0.0507142871158,
Until: 09:00,
0.115881594325,
Until: 09:30,
0.169167137544,
Until: 10:00,
0.219566313429,
Until: 10:30,
0.258908282922,
Until: 11:00,
0.292942584722,
Until: 11:30,
0.314452065014,
Until: 12:00,
0.320305878427,
Until: 12:30,
0.30871528964,
Until: 13:00,
0.299739857478,
Until: 13:30,
0.317359777257,
Until: 14:00,
0.333749917837,
Until: 14:30,
0.340866802288,
Until: 15:00,
0.340866802288,
Until: 15:30,
0.343333250413,
Until: 16:00,
0.338416818534,
Until: 16:30,
0.331023845213,
Until: 17:00,
0.305543527393,
Until: 17:30,
0.258908282922,
Until: 18:00,
0.223551839976,
Until: 18:30,
0.172783900404,
Until: 19:00,
0.133489071389,
Until: 19:30,
0.0973679332365,
Until: 20:00,
0.0690332403692,
Until: 20:30,
0.0579407971624,
Until: 21:00,
0.0551661267751,
Until: 21:30,
0.0434555978718,
Until: 22:00,
0.0407594422128,
Until: 22:30,
0.0289703985812,
Until: 23:00,
0.0247117023417,
Until: 23:30,
0.0144851992906,
Until: 24:00,
0.0123558511709,
For: Weekends Holiday,
Until: 00:30,
0.0535699998908,
Until: 01:00,
0.0149442182399,
Until: 01:30,
0.00612877263581489,
Until: 02:00,
0.0149442182399,
Until: 02:30,
0.0149442182399,
Until: 03:00,
0.0149442182399,
Until: 03:30,
0.0149442182399,
Until: 04:00,
0.0149442182399,
Until: 04:30,
0.0149442182399,
Until: 05:00,
0.0149442182399,
Until: 05:30,
0.0149442182399,
Until: 06:00,
0.00612877263581489,
Until: 06:30,
0.00612877263581489,
Until: 07:00,
0.0149442182399,
Until: 07:30,
0.0149442182399,
Until: 08:00,
0.0149442182399,
Until: 08:30,
0.01225754527162978,
Until: 09:00,
0.0175196331239,
Until: 09:30,
0.0222183258855,
Until: 10:00,
0.0392550224109,
Until: 10:30,
0.0492979391983,
Until: 11:00,
0.0700785324956,
Until: 11:30,
0.0700785324956,
Until: 12:00,
0.0841846660686,
Until: 12:30,
0.0740155892489,
Until: 13:00,
0.0914776852954,
Until: 13:30,
0.0875981656195,
Until: 14:00,
0.108958741846,
Until: 14:30,
0.0875981656195,
Until: 15:00,
0.122637431867,
Until: 15:30,
0.105117798743,
Until: 16:00,
0.119157700036,
Until: 16:30,
0.0914776852954,
Until: 17:00,
0.0914776852954,
Until: 17:30,
0.0875981656195,
Until: 18:00,
0.0740155892489,
Until: 18:30,
0.0565907429579,
Until: 19:00,
0.066722609926,
Until: 19:30,
0.0525588993717,
Until: 20:00,
0.0525588993717,
Until: 20:30,
0.0492979391983,
Until: 21:00,
0.0392550224109,
Until: 21:30,
0.0392550224109,
Until: 22:00,
0.0350392662478,
Until: 22:30,
0.0281122013973,
Until: 23:00,
0.0175196331239,
Until: 23:30,
0.01225754527162978,
Until: 24:00,
0.0149442182399,
Through: 09/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.00982167201584,
Until: 01:00,
0.00982167201584,
Until: 01:30,
0.00982167201584,
Until: 02:00,
0.00982167201584,
Until: 02:30,
0.00982167201584,
Until: 03:00,
0.00982167201584,
Until: 03:30,
0.00982167201584,
Until: 04:00,
0.00982167201584,
Until: 04:30,
0.00982167201584,
Until: 05:00,
0.00982167201584,
Until: 05:30,
0.00982167201584,
Until: 06:00,
0.00982167201584,
Until: 06:30,
0.00982167201584,
Until: 07:00,
0.008055930892120547,
Until: 07:30,
0.0115142918565,
Until: 08:00,
0.0230285837129,
Until: 08:30,
0.0403128111274,
Until: 09:00,
0.0921143348518,
Until: 09:30,
0.134471038687,
Until: 10:00,
0.174533367747,
Until: 10:30,
0.205806318147,
Until: 11:00,
0.232860200954,
Until: 11:30,
0.249958097145,
Until: 12:00,
0.254611296231,
Until: 12:30,
0.245397931651,
Until: 13:00,
0.238263356325,
Until: 13:30,
0.252269439,
Until: 14:00,
0.2652979696,
Until: 14:30,
0.27095518446,
Until: 15:00,
0.27095518446,
Until: 15:30,
0.272915765256,
Until: 16:00,
0.2690076912,
Until: 16:30,
0.263131013165,
Until: 17:00,
0.242876696321,
Until: 17:30,
0.205806318147,
Until: 18:00,
0.177701464708,
Until: 18:30,
0.137346005218,
Until: 19:00,
0.106110526807,
Until: 19:30,
0.0773978167821,
Until: 20:00,
0.0548745558457,
Until: 20:30,
0.0460571674259,
Until: 21:00,
0.0438515806056,
Until: 21:30,
0.0345428755694,
Until: 22:00,
0.0323997001442,
Until: 22:30,
0.0230285837129,
Until: 23:00,
0.0196433440317,
Until: 23:30,
0.0115142918565,
Until: 24:00,
0.00982167201584,
For: Weekends Holiday,
Until: 00:30,
0.0178508042972,
Until: 01:00,
0.00497977068729,
Until: 01:30,
0.0020422535211267606,
Until: 02:00,
0.00497977068729,
Until: 02:30,
0.00497977068729,
Until: 03:00,
0.00497977068729,
Until: 03:30,
0.00497977068729,
Until: 04:00,
0.00497977068729,
Until: 04:30,
0.00497977068729,
Until: 05:00,
0.00497977068729,
Until: 05:30,
0.00497977068729,
Until: 06:00,
0.0020422535211267606,
Until: 06:30,
0.0020422535211267606,
Until: 07:00,
0.00497977068729,
Until: 07:30,
0.00497977068729,
Until: 08:00,
0.00497977068729,
Until: 08:30,
0.004084507042253521,
Until: 09:00,
0.00583796047957,
Until: 09:30,
0.00740367720743,
Until: 10:00,
0.0130807116701,
Until: 10:30,
0.0164272515713,
Until: 11:00,
0.0233518419183,
Until: 11:30,
0.0233518419183,
Until: 12:00,
0.0280523427642,
Until: 12:30,
0.0246637633249,
Until: 13:00,
0.0304825510751,
Until: 13:30,
0.0291898023978,
Until: 14:00,
0.0363076569186,
Until: 14:30,
0.0291898023978,
Until: 15:00,
0.040865723357,
Until: 15:30,
0.0350277628774,
Until: 16:00,
0.0397061935444,
Until: 16:30,
0.0304825510751,
Until: 17:00,
0.0304825510751,
Until: 17:30,
0.0291898023978,
Until: 18:00,
0.0246637633249,
Until: 18:30,
0.0188573880835,
Until: 19:00,
0.0222335683109,
Until: 19:30,
0.0175138814387,
Until: 20:00,
0.0175138814387,
Until: 20:30,
0.0164272515713,
Until: 21:00,
0.0130807116701,
Until: 21:30,
0.0130807116701,
Until: 22:00,
0.0116759209591,
Until: 22:30,
0.00936765739273,
Until: 23:00,
0.00583796047957,
Until: 23:30,
0.004084507042253521,
Until: 24:00,
0.00497977068729,
Through: 10/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0188035728184,
Until: 01:00,
0.0188035728184,
Until: 01:30,
0.0188035728184,
Until: 02:00,
0.0188035728184,
Until: 02:30,
0.0188035728184,
Until: 03:00,
0.0188035728184,
Until: 03:30,
0.0188035728184,
Until: 04:00,
0.0188035728184,
Until: 04:30,
0.0188035728184,
Until: 05:00,
0.0188035728184,
Until: 05:30,
0.0188035728184,
Until: 06:00,
0.0188035728184,
Until: 06:30,
0.0188035728184,
Until: 07:00,
0.015423064719115545,
Until: 07:30,
0.0220440903572,
Until: 08:00,
0.0440881807144,
Until: 08:30,
0.0771788019725,
Until: 09:00,
0.176352722857,
Until: 09:30,
0.257444553621,
Until: 10:00,
0.33414380814,
Until: 10:30,
0.394015813553,
Until: 11:00,
0.445810421902,
Until: 11:30,
0.478544312377,
Until: 12:00,
0.487452853379,
Until: 12:30,
0.469813884016,
Until: 13:00,
0.456154752815,
Until: 13:30,
0.482969372063,
Until: 14:00,
0.50791246968,
Until: 14:30,
0.518743197014,
Until: 15:00,
0.518743197014,
Until: 15:30,
0.522496725305,
Until: 16:00,
0.515014724788,
Until: 16:30,
0.503763835613,
Until: 17:00,
0.464986983664,
Until: 17:30,
0.394015813553,
Until: 18:00,
0.340209123884,
Until: 18:30,
0.262948671699,
Until: 19:00,
0.20314840634,
Until: 19:30,
0.148177976367,
Until: 20:00,
0.105057235169,
Until: 20:30,
0.0881763614287,
Until: 21:00,
0.0839537695609,
Until: 21:30,
0.0661322710715,
Until: 22:00,
0.0620291657037,
Until: 22:30,
0.0440881807144,
Until: 23:00,
0.0376071456369,
Until: 23:30,
0.0220440903572,
Until: 24:00,
0.0188035728184,
For: Weekends Holiday,
Until: 00:30,
0.0362683007943,
Until: 01:00,
0.0101176293329,
Until: 01:30,
0.004149340487368656,
Until: 02:00,
0.0101176293329,
Until: 02:30,
0.0101176293329,
Until: 03:00,
0.0101176293329,
Until: 03:30,
0.0101176293329,
Until: 04:00,
0.0101176293329,
Until: 04:30,
0.0101176293329,
Until: 05:00,
0.0101176293329,
Until: 05:30,
0.0101176293329,
Until: 06:00,
0.004149340487368656,
Until: 06:30,
0.004149340487368656,
Until: 07:00,
0.0101176293329,
Until: 07:30,
0.0101176293329,
Until: 08:00,
0.0101176293329,
Until: 08:30,
0.008298680974737313,
Until: 09:00,
0.0118612530378,
Until: 09:30,
0.0150423917865,
Until: 10:00,
0.0265766840281,
Until: 10:30,
0.0333760031925,
Until: 11:00,
0.0474450121514,
Until: 11:30,
0.0474450121514,
Until: 12:00,
0.0569952360923,
Until: 12:30,
0.0501105032633,
Until: 13:00,
0.0619328021844,
Until: 13:30,
0.0593062651892,
Until: 14:00,
0.0737679378663,
Until: 14:30,
0.0593062651892,
Until: 15:00,
0.0830287712649,
Until: 15:30,
0.0711675182271,
Until: 16:00,
0.0806729011697,
Until: 16:30,
0.0619328021844,
Until: 17:00,
0.0619328021844,
Until: 17:30,
0.0593062651892,
Until: 18:00,
0.0501105032633,
Until: 18:30,
0.0383134234077,
Until: 19:00,
0.0451729641871,
Until: 19:30,
0.0355837591135,
Until: 20:00,
0.0355837591135,
Until: 20:30,
0.0333760031925,
Until: 21:00,
0.0265766840281,
Until: 21:30,
0.0265766840281,
Until: 22:00,
0.0237225060757,
Until: 22:30,
0.0190327007344,
Until: 23:00,
0.0118612530378,
Until: 23:30,
0.008298680974737313,
Until: 24:00,
0.0101176293329,
Through: 11/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0232935669585,
Until: 01:00,
0.0232935669585,
Until: 01:30,
0.0232935669585,
Until: 02:00,
0.0232935669585,
Until: 02:30,
0.0232935669585,
Until: 03:00,
0.0232935669585,
Until: 03:30,
0.0232935669585,
Until: 04:00,
0.0232935669585,
Until: 04:30,
0.0232935669585,
Until: 05:00,
0.0232935669585,
Until: 05:30,
0.0232935669585,
Until: 06:00,
0.0232935669585,
Until: 06:30,
0.0232935669585,
Until: 07:00,
0.019105847288128947,
Until: 07:30,
0.0273078685489,
Until: 08:00,
0.0546157370977,
Until: 08:30,
0.0956078724444,
Until: 09:00,
0.218462948391,
Until: 09:30,
0.318918218669,
Until: 10:00,
0.413932035355,
Until: 10:30,
0.488100523466,
Until: 11:00,
0.552262860555,
Until: 11:30,
0.592813083482,
Until: 12:00,
0.603848842396,
Until: 12:30,
0.581997967675,
Until: 13:00,
0.565077253177,
Until: 13:30,
0.598294777046,
Until: 14:00,
0.629193889682,
Until: 14:30,
0.642610822454,
Until: 15:00,
0.642610822454,
Until: 15:30,
0.647260633605,
Until: 16:00,
0.637992050357,
Until: 16:30,
0.624054627779,
Until: 17:00,
0.576018480285,
Until: 17:30,
0.488100523466,
Until: 18:00,
0.421445652037,
Until: 18:30,
0.325736632608,
Until: 19:00,
0.251657014935,
Until: 19:30,
0.183560520525,
Until: 20:00,
0.130143232115,
Until: 20:30,
0.109231474195,
Until: 21:00,
0.104000594545,
Until: 21:30,
0.0819236056466,
Until: 22:00,
0.0768407439719,
Until: 22:30,
0.0546157370977,
Until: 23:00,
0.046587133917,
Until: 23:30,
0.0273078685489,
Until: 24:00,
0.0232935669585,
For: Weekends Holiday,
Until: 00:30,
0.0671823373549,
Until: 01:00,
0.0187416000251,
Until: 01:30,
0.0076861167002012076,
Until: 02:00,
0.0187416000251,
Until: 02:30,
0.0187416000251,
Until: 03:00,
0.0187416000251,
Until: 03:30,
0.0187416000251,
Until: 04:00,
0.0187416000251,
Until: 04:30,
0.0187416000251,
Until: 05:00,
0.0187416000251,
Until: 05:30,
0.0187416000251,
Until: 06:00,
0.0076861167002012076,
Until: 06:30,
0.0076861167002012076,
Until: 07:00,
0.0187416000251,
Until: 07:30,
0.0187416000251,
Until: 08:00,
0.0187416000251,
Until: 08:30,
0.015372233400402415,
Until: 09:00,
0.0219714374699,
Until: 09:30,
0.0278640856477,
Until: 10:00,
0.0492298705219,
Until: 10:30,
0.0618247300517,
Until: 11:00,
0.0878857498796,
Until: 11:30,
0.0878857498796,
Until: 12:00,
0.105576304787,
Until: 12:30,
0.0928232274887,
Until: 13:00,
0.114722507495,
Until: 13:30,
0.109857187349,
Until: 14:00,
0.13664556594,
Until: 14:30,
0.109857187349,
Until: 15:00,
0.153800062289,
Until: 15:30,
0.131828624819,
Until: 16:00,
0.149436117576,
Until: 16:30,
0.114722507495,
Until: 17:00,
0.114722507495,
Until: 17:30,
0.109857187349,
Until: 18:00,
0.0928232274887,
Until: 18:30,
0.0709706625408,
Until: 19:00,
0.0836770748251,
Until: 19:30,
0.0659143124097,
Until: 20:00,
0.0659143124097,
Until: 20:30,
0.0618247300517,
Until: 21:00,
0.0492298705219,
Until: 21:30,
0.0492298705219,
Until: 22:00,
0.0439428749398,
Until: 22:30,
0.0352556169854,
Until: 23:00,
0.0219714374699,
Until: 23:30,
0.015372233400402415,
Until: 24:00,
0.0187416000251,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0173477841774,
Until: 01:00,
0.0173477841774,
Until: 01:30,
0.0173477841774,
Until: 02:00,
0.0173477841774,
Until: 02:30,
0.0173477841774,
Until: 03:00,
0.0173477841774,
Until: 03:30,
0.0173477841774,
Until: 04:00,
0.0173477841774,
Until: 04:30,
0.0173477841774,
Until: 05:00,
0.0173477841774,
Until: 05:30,
0.0173477841774,
Until: 06:00,
0.0173477841774,
Until: 06:30,
0.0173477841774,
Until: 07:00,
0.014228997897615763,
Until: 07:30,
0.0203374180852,
Until: 08:00,
0.0406748361703,
Until: 08:30,
0.0712035533149,
Until: 09:00,
0.162699344681,
Until: 09:30,
0.237512976761,
Until: 10:00,
0.308274109596,
Until: 10:30,
0.363510773298,
Until: 11:00,
0.411295398904,
Until: 11:30,
0.441495003668,
Until: 12:00,
0.449713837829,
Until: 12:30,
0.433440492514,
Until: 13:00,
0.420838862898,
Until: 13:30,
0.44557747146,
Until: 14:00,
0.46858945319,
Until: 14:30,
0.478581656379,
Until: 15:00,
0.478581656379,
Until: 15:30,
0.482044583309,
Until: 16:00,
0.475141845652,
Until: 16:30,
0.46476200991,
Until: 17:00,
0.428987294903,
Until: 17:30,
0.363510773298,
Until: 18:00,
0.313869843423,
Until: 18:30,
0.242590961325,
Until: 19:00,
0.1874204835,
Until: 19:30,
0.136705911088,
Until: 20:00,
0.0969236144423,
Until: 20:30,
0.0813496723407,
Until: 21:00,
0.0774539971357,
Until: 21:30,
0.0610122542555,
Until: 22:00,
0.0572268148038,
Until: 22:30,
0.0406748361703,
Until: 23:00,
0.0346955683548,
Until: 23:30,
0.0203374180852,
Until: 24:00,
0.0173477841774,
For: Weekends Holiday,
Until: 00:30,
0.0711394121991,
Until: 01:00,
0.0198454900789,
Until: 01:30,
0.008138832997987927,
Until: 02:00,
0.0198454900789,
Until: 02:30,
0.0198454900789,
Until: 03:00,
0.0198454900789,
Until: 03:30,
0.0198454900789,
Until: 04:00,
0.0198454900789,
Until: 04:30,
0.0198454900789,
Until: 05:00,
0.0198454900789,
Until: 05:30,
0.0198454900789,
Until: 06:00,
0.008138832997987927,
Until: 06:30,
0.008138832997987927,
Until: 07:00,
0.0198454900789,
Until: 07:30,
0.0198454900789,
Until: 08:00,
0.0198454900789,
Until: 08:30,
0.016277665995975854,
Until: 09:00,
0.0232655666402,
Until: 09:30,
0.0295052948808,
Until: 10:00,
0.0521295356704,
Until: 10:30,
0.0654662390207,
Until: 11:00,
0.093062266561,
Until: 11:30,
0.093062266561,
Until: 12:00,
0.111794804415,
Until: 12:30,
0.0982905641864,
Until: 13:00,
0.12147972325,
Until: 13:30,
0.116327833201,
Until: 14:00,
0.144694061316,
Until: 14:30,
0.116327833201,
Until: 15:00,
0.162858966482,
Until: 15:30,
0.139593399841,
Until: 16:00,
0.15823798314,
Until: 16:30,
0.12147972325,
Until: 17:00,
0.12147972325,
Until: 17:30,
0.116327833201,
Until: 18:00,
0.0982905641864,
Until: 18:30,
0.0751508717218,
Until: 19:00,
0.0886056983423,
Until: 19:30,
0.0697966999207,
Until: 20:00,
0.0697966999207,
Until: 20:30,
0.0654662390207,
Until: 21:00,
0.0521295356704,
Until: 21:30,
0.0521295356704,
Until: 22:00,
0.0465311332805,
Until: 22:30,
0.0373321912843,
Until: 23:00,
0.0232655666402,
Until: 23:30,
0.016277665995975854,
Until: 24:00,
0.0198454900789;


Schedule:Compact,
Office_EquipSched,
Fraction,
Through: 01/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.387378388716,
Until: 01:00,
0.387378388716,
Until: 01:30,
0.387378388716,
Until: 02:00,
0.387378388716,
Until: 02:30,
0.387378388716,
Until: 03:00,
0.387378388716,
Until: 03:30,
0.387378388716,
Until: 04:00,
0.387378388716,
Until: 04:30,
0.387378388716,
Until: 05:00,
0.387378388716,
Until: 05:30,
0.387378388716,
Until: 06:00,
0.387378388716,
Until: 06:30,
0.387378388716,
Until: 07:00,
0.387378388716,
Until: 07:30,
0.387378388716,
Until: 08:00,
0.387378388716,
Until: 08:30,
0.387378388716,
Until: 09:00,
0.387378388716,
Until: 09:30,
0.387378388716,
Until: 10:00,
0.394844649407,
Until: 10:30,
0.446748210815,
Until: 11:00,
0.479550958989,
Until: 11:30,
0.488478239641,
Until: 12:00,
0.488478239641,
Until: 12:30,
0.488478239641,
Until: 13:00,
0.470802165649,
Until: 13:30,
0.508980893969,
Until: 14:00,
0.519834404387,
Until: 14:30,
0.519834404387,
Until: 15:00,
0.523595828449,
Until: 15:30,
0.523595828449,
Until: 16:00,
0.523595828449,
Until: 16:30,
0.516098089096,
Until: 17:00,
0.504823533002,
Until: 17:30,
0.465965111623,
Until: 18:00,
0.394844649407,
Until: 18:30,
0.387378388716,
Until: 19:00,
0.387378388716,
Until: 19:30,
0.387378388716,
Until: 20:00,
0.387378388716,
Until: 20:30,
0.387378388716,
Until: 21:00,
0.387378388716,
Until: 21:30,
0.387378388716,
Until: 22:00,
0.387378388716,
Until: 22:30,
0.387378388716,
Until: 23:00,
0.387378388716,
Until: 23:30,
0.387378388716,
Until: 24:00,
0.387378388716,
For: Weekends Holiday,
Until: 00:30,
0.25074185456,
Until: 01:00,
0.25074185456,
Until: 01:30,
0.25074185456,
Until: 02:00,
0.25074185456,
Until: 02:30,
0.25074185456,
Until: 03:00,
0.25074185456,
Until: 03:30,
0.25074185456,
Until: 04:00,
0.25074185456,
Until: 04:30,
0.25074185456,
Until: 05:00,
0.25074185456,
Until: 05:30,
0.25074185456,
Until: 06:00,
0.25074185456,
Until: 06:30,
0.25074185456,
Until: 07:00,
0.25074185456,
Until: 07:30,
0.25074185456,
Until: 08:00,
0.25074185456,
Until: 08:30,
0.25074185456,
Until: 09:00,
0.25074185456,
Until: 09:30,
0.25074185456,
Until: 10:00,
0.25074185456,
Until: 10:30,
0.25074185456,
Until: 11:00,
0.25074185456,
Until: 11:30,
0.25074185456,
Until: 12:00,
0.25074185456,
Until: 12:30,
0.25074185456,
Until: 13:00,
0.25074185456,
Until: 13:30,
0.25074185456,
Until: 14:00,
0.25074185456,
Until: 14:30,
0.25074185456,
Until: 15:00,
0.25074185456,
Until: 15:30,
0.25074185456,
Until: 16:00,
0.25074185456,
Until: 16:30,
0.25074185456,
Until: 17:00,
0.25074185456,
Until: 17:30,
0.25074185456,
Until: 18:00,
0.25074185456,
Until: 18:30,
0.25074185456,
Until: 19:00,
0.25074185456,
Until: 19:30,
0.25074185456,
Until: 20:00,
0.25074185456,
Until: 20:30,
0.25074185456,
Until: 21:00,
0.25074185456,
Until: 21:30,
0.25074185456,
Until: 22:00,
0.25074185456,
Until: 22:30,
0.25074185456,
Until: 23:00,
0.25074185456,
Until: 23:30,
0.25074185456,
Until: 24:00,
0.25074185456,
Through: 02/28,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.501281985987,
Until: 01:00,
0.501281985987,
Until: 01:30,
0.501281985987,
Until: 02:00,
0.501281985987,
Until: 02:30,
0.501281985987,
Until: 03:00,
0.501281985987,
Until: 03:30,
0.501281985987,
Until: 04:00,
0.501281985987,
Until: 04:30,
0.501281985987,
Until: 05:00,
0.501281985987,
Until: 05:30,
0.501281985987,
Until: 06:00,
0.501281985987,
Until: 06:30,
0.501281985987,
Until: 07:00,
0.501281985987,
Until: 07:30,
0.501281985987,
Until: 08:00,
0.501281985987,
Until: 08:30,
0.501281985987,
Until: 09:00,
0.501281985987,
Until: 09:30,
0.501281985987,
Until: 10:00,
0.510943603919,
Until: 10:30,
0.578108735223,
Until: 11:00,
0.620556706585,
Until: 11:30,
0.632108938472,
Until: 12:00,
0.632108938472,
Until: 12:30,
0.632108938472,
Until: 13:00,
0.609235443891,
Until: 13:30,
0.658640132723,
Until: 14:00,
0.672684977288,
Until: 14:30,
0.672684977288,
Until: 15:00,
0.677552399372,
Until: 15:30,
0.677552399372,
Until: 16:00,
0.677552399372,
Until: 16:30,
0.667850046885,
Until: 17:00,
0.653260353616,
Until: 17:30,
0.602976116786,
Until: 18:00,
0.510943603919,
Until: 18:30,
0.501281985987,
Until: 19:00,
0.501281985987,
Until: 19:30,
0.501281985987,
Until: 20:00,
0.501281985987,
Until: 20:30,
0.501281985987,
Until: 21:00,
0.501281985987,
Until: 21:30,
0.501281985987,
Until: 22:00,
0.501281985987,
Until: 22:30,
0.501281985987,
Until: 23:00,
0.501281985987,
Until: 23:30,
0.501281985987,
Until: 24:00,
0.501281985987,
For: Weekends Holiday,
Until: 00:30,
0.364110255415,
Until: 01:00,
0.364110255415,
Until: 01:30,
0.364110255415,
Until: 02:00,
0.364110255415,
Until: 02:30,
0.364110255415,
Until: 03:00,
0.364110255415,
Until: 03:30,
0.364110255415,
Until: 04:00,
0.364110255415,
Until: 04:30,
0.364110255415,
Until: 05:00,
0.364110255415,
Until: 05:30,
0.364110255415,
Until: 06:00,
0.364110255415,
Until: 06:30,
0.364110255415,
Until: 07:00,
0.364110255415,
Until: 07:30,
0.364110255415,
Until: 08:00,
0.364110255415,
Until: 08:30,
0.364110255415,
Until: 09:00,
0.364110255415,
Until: 09:30,
0.364110255415,
Until: 10:00,
0.364110255415,
Until: 10:30,
0.364110255415,
Until: 11:00,
0.364110255415,
Until: 11:30,
0.364110255415,
Until: 12:00,
0.364110255415,
Until: 12:30,
0.364110255415,
Until: 13:00,
0.364110255415,
Until: 13:30,
0.364110255415,
Until: 14:00,
0.364110255415,
Until: 14:30,
0.364110255415,
Until: 15:00,
0.364110255415,
Until: 15:30,
0.364110255415,
Until: 16:00,
0.364110255415,
Until: 16:30,
0.364110255415,
Until: 17:00,
0.364110255415,
Until: 17:30,
0.364110255415,
Until: 18:00,
0.364110255415,
Until: 18:30,
0.364110255415,
Until: 19:00,
0.364110255415,
Until: 19:30,
0.364110255415,
Until: 20:00,
0.364110255415,
Until: 20:30,
0.364110255415,
Until: 21:00,
0.364110255415,
Until: 21:30,
0.364110255415,
Until: 22:00,
0.364110255415,
Until: 22:30,
0.364110255415,
Until: 23:00,
0.364110255415,
Until: 23:30,
0.364110255415,
Until: 24:00,
0.364110255415,
Through: 03/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.486931852456,
Until: 01:00,
0.486931852456,
Until: 01:30,
0.486931852456,
Until: 02:00,
0.486931852456,
Until: 02:30,
0.486931852456,
Until: 03:00,
0.486931852456,
Until: 03:30,
0.486931852456,
Until: 04:00,
0.486931852456,
Until: 04:30,
0.486931852456,
Until: 05:00,
0.486931852456,
Until: 05:30,
0.486931852456,
Until: 06:00,
0.486931852456,
Until: 06:30,
0.486931852456,
Until: 07:00,
0.486931852456,
Until: 07:30,
0.486931852456,
Until: 08:00,
0.486931852456,
Until: 08:30,
0.486931852456,
Until: 09:00,
0.486931852456,
Until: 09:30,
0.486931852456,
Until: 10:00,
0.496316888522,
Until: 10:30,
0.561559292439,
Until: 11:00,
0.602792111304,
Until: 11:30,
0.614013638967,
Until: 12:00,
0.614013638967,
Until: 12:30,
0.614013638967,
Until: 13:00,
0.591794940909,
Until: 13:30,
0.639785328207,
Until: 14:00,
0.653428112852,
Until: 14:30,
0.653428112852,
Until: 15:00,
0.658156195884,
Until: 15:30,
0.658156195884,
Until: 16:00,
0.658156195884,
Until: 16:30,
0.648731591366,
Until: 17:00,
0.63455955533,
Until: 17:30,
0.585714798738,
Until: 18:00,
0.496316888522,
Until: 18:30,
0.486931852456,
Until: 19:00,
0.486931852456,
Until: 19:30,
0.486931852456,
Until: 20:00,
0.486931852456,
Until: 20:30,
0.486931852456,
Until: 21:00,
0.486931852456,
Until: 21:30,
0.486931852456,
Until: 22:00,
0.486931852456,
Until: 22:30,
0.486931852456,
Until: 23:00,
0.486931852456,
Until: 23:30,
0.486931852456,
Until: 24:00,
0.486931852456,
For: Weekends Holiday,
Until: 00:30,
0.501281985987,
Until: 01:00,
0.501281985987,
Until: 01:30,
0.501281985987,
Until: 02:00,
0.501281985987,
Until: 02:30,
0.501281985987,
Until: 03:00,
0.501281985987,
Until: 03:30,
0.501281985987,
Until: 04:00,
0.501281985987,
Until: 04:30,
0.501281985987,
Until: 05:00,
0.501281985987,
Until: 05:30,
0.501281985987,
Until: 06:00,
0.501281985987,
Until: 06:30,
0.501281985987,
Until: 07:00,
0.501281985987,
Until: 07:30,
0.501281985987,
Until: 08:00,
0.501281985987,
Until: 08:30,
0.501281985987,
Until: 09:00,
0.501281985987,
Until: 09:30,
0.501281985987,
Until: 10:00,
0.501281985987,
Until: 10:30,
0.501281985987,
Until: 11:00,
0.501281985987,
Until: 11:30,
0.501281985987,
Until: 12:00,
0.501281985987,
Until: 12:30,
0.501281985987,
Until: 13:00,
0.501281985987,
Until: 13:30,
0.501281985987,
Until: 14:00,
0.501281985987,
Until: 14:30,
0.501281985987,
Until: 15:00,
0.501281985987,
Until: 15:30,
0.501281985987,
Until: 16:00,
0.501281985987,
Until: 16:30,
0.501281985987,
Until: 17:00,
0.501281985987,
Until: 17:30,
0.501281985987,
Until: 18:00,
0.501281985987,
Until: 18:30,
0.501281985987,
Until: 19:00,
0.501281985987,
Until: 19:30,
0.501281985987,
Until: 20:00,
0.501281985987,
Until: 20:30,
0.501281985987,
Until: 21:00,
0.501281985987,
Until: 21:30,
0.501281985987,
Until: 22:00,
0.501281985987,
Until: 22:30,
0.501281985987,
Until: 23:00,
0.501281985987,
Until: 23:30,
0.501281985987,
Until: 24:00,
0.501281985987,
Through: 04/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.440771928617,
Until: 01:00,
0.440771928617,
Until: 01:30,
0.440771928617,
Until: 02:00,
0.440771928617,
Until: 02:30,
0.440771928617,
Until: 03:00,
0.440771928617,
Until: 03:30,
0.440771928617,
Until: 04:00,
0.440771928617,
Until: 04:30,
0.440771928617,
Until: 05:00,
0.440771928617,
Until: 05:30,
0.440771928617,
Until: 06:00,
0.440771928617,
Until: 06:30,
0.440771928617,
Until: 07:00,
0.440771928617,
Until: 07:30,
0.440771928617,
Until: 08:00,
0.440771928617,
Until: 08:30,
0.440771928617,
Until: 09:00,
0.440771928617,
Until: 09:30,
0.440771928617,
Until: 10:00,
0.449267286696,
Until: 10:30,
0.50832487362,
Until: 11:00,
0.545648924207,
Until: 11:30,
0.555806679065,
Until: 12:00,
0.555806679065,
Until: 12:30,
0.555806679065,
Until: 13:00,
0.535694258108,
Until: 13:30,
0.579135276512,
Until: 14:00,
0.591484759236,
Until: 14:30,
0.591484759236,
Until: 15:00,
0.595764631802,
Until: 15:30,
0.595764631802,
Until: 16:00,
0.595764631802,
Until: 16:30,
0.587233456261,
Until: 17:00,
0.574404893856,
Until: 17:30,
0.530190498234,
Until: 18:00,
0.449267286696,
Until: 18:30,
0.440771928617,
Until: 19:00,
0.440771928617,
Until: 19:30,
0.440771928617,
Until: 20:00,
0.440771928617,
Until: 20:30,
0.440771928617,
Until: 21:00,
0.440771928617,
Until: 21:30,
0.440771928617,
Until: 22:00,
0.440771928617,
Until: 22:30,
0.440771928617,
Until: 23:00,
0.440771928617,
Until: 23:30,
0.440771928617,
Until: 24:00,
0.440771928617,
For: Weekends Holiday,
Until: 00:30,
0.462842522273,
Until: 01:00,
0.462842522273,
Until: 01:30,
0.462842522273,
Until: 02:00,
0.462842522273,
Until: 02:30,
0.462842522273,
Until: 03:00,
0.462842522273,
Until: 03:30,
0.462842522273,
Until: 04:00,
0.462842522273,
Until: 04:30,
0.462842522273,
Until: 05:00,
0.462842522273,
Until: 05:30,
0.462842522273,
Until: 06:00,
0.462842522273,
Until: 06:30,
0.462842522273,
Until: 07:00,
0.462842522273,
Until: 07:30,
0.462842522273,
Until: 08:00,
0.462842522273,
Until: 08:30,
0.462842522273,
Until: 09:00,
0.462842522273,
Until: 09:30,
0.462842522273,
Until: 10:00,
0.462842522273,
Until: 10:30,
0.462842522273,
Until: 11:00,
0.462842522273,
Until: 11:30,
0.462842522273,
Until: 12:00,
0.462842522273,
Until: 12:30,
0.462842522273,
Until: 13:00,
0.462842522273,
Until: 13:30,
0.462842522273,
Until: 14:00,
0.462842522273,
Until: 14:30,
0.462842522273,
Until: 15:00,
0.462842522273,
Until: 15:30,
0.462842522273,
Until: 16:00,
0.462842522273,
Until: 16:30,
0.462842522273,
Until: 17:00,
0.462842522273,
Until: 17:30,
0.462842522273,
Until: 18:00,
0.462842522273,
Until: 18:30,
0.462842522273,
Until: 19:00,
0.462842522273,
Until: 19:30,
0.462842522273,
Until: 20:00,
0.462842522273,
Until: 20:30,
0.462842522273,
Until: 21:00,
0.462842522273,
Until: 21:30,
0.462842522273,
Until: 22:00,
0.462842522273,
Until: 22:30,
0.462842522273,
Until: 23:00,
0.462842522273,
Until: 23:30,
0.462842522273,
Until: 24:00,
0.462842522273,
Through: 05/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.313343016379,
Until: 01:00,
0.313343016379,
Until: 01:30,
0.313343016379,
Until: 02:00,
0.313343016379,
Until: 02:30,
0.313343016379,
Until: 03:00,
0.313343016379,
Until: 03:30,
0.313343016379,
Until: 04:00,
0.313343016379,
Until: 04:30,
0.313343016379,
Until: 05:00,
0.313343016379,
Until: 05:30,
0.313343016379,
Until: 06:00,
0.313343016379,
Until: 06:30,
0.313343016379,
Until: 07:00,
0.313343016379,
Until: 07:30,
0.313343016379,
Until: 08:00,
0.313343016379,
Until: 08:30,
0.313343016379,
Until: 09:00,
0.313343016379,
Until: 09:30,
0.313343016379,
Until: 10:00,
0.319382332753,
Until: 10:30,
0.361366137132,
Until: 11:00,
0.387899656703,
Until: 11:30,
0.395120764356,
Until: 12:00,
0.395120764356,
Until: 12:30,
0.395120764356,
Until: 13:00,
0.380822924043,
Until: 13:30,
0.411704971782,
Until: 14:00,
0.420484170085,
Until: 14:30,
0.420484170085,
Until: 15:00,
0.423526714522,
Until: 15:30,
0.423526714522,
Until: 16:00,
0.423526714522,
Until: 16:30,
0.417461935656,
Until: 17:00,
0.408342161508,
Until: 17:30,
0.376910322972,
Until: 18:00,
0.319382332753,
Until: 18:30,
0.313343016379,
Until: 19:00,
0.313343016379,
Until: 19:30,
0.313343016379,
Until: 20:00,
0.313343016379,
Until: 20:30,
0.313343016379,
Until: 21:00,
0.313343016379,
Until: 21:30,
0.313343016379,
Until: 22:00,
0.313343016379,
Until: 22:30,
0.313343016379,
Until: 23:00,
0.313343016379,
Until: 23:30,
0.313343016379,
Until: 24:00,
0.313343016379,
For: Weekends Holiday,
Until: 00:30,
0.425837534172,
Until: 01:00,
0.425837534172,
Until: 01:30,
0.425837534172,
Until: 02:00,
0.425837534172,
Until: 02:30,
0.425837534172,
Until: 03:00,
0.425837534172,
Until: 03:30,
0.425837534172,
Until: 04:00,
0.425837534172,
Until: 04:30,
0.425837534172,
Until: 05:00,
0.425837534172,
Until: 05:30,
0.425837534172,
Until: 06:00,
0.425837534172,
Until: 06:30,
0.425837534172,
Until: 07:00,
0.425837534172,
Until: 07:30,
0.425837534172,
Until: 08:00,
0.425837534172,
Until: 08:30,
0.425837534172,
Until: 09:00,
0.425837534172,
Until: 09:30,
0.425837534172,
Until: 10:00,
0.425837534172,
Until: 10:30,
0.425837534172,
Until: 11:00,
0.425837534172,
Until: 11:30,
0.425837534172,
Until: 12:00,
0.425837534172,
Until: 12:30,
0.425837534172,
Until: 13:00,
0.425837534172,
Until: 13:30,
0.425837534172,
Until: 14:00,
0.425837534172,
Until: 14:30,
0.425837534172,
Until: 15:00,
0.425837534172,
Until: 15:30,
0.425837534172,
Until: 16:00,
0.425837534172,
Until: 16:30,
0.425837534172,
Until: 17:00,
0.425837534172,
Until: 17:30,
0.425837534172,
Until: 18:00,
0.425837534172,
Until: 18:30,
0.425837534172,
Until: 19:00,
0.425837534172,
Until: 19:30,
0.425837534172,
Until: 20:00,
0.425837534172,
Until: 20:30,
0.425837534172,
Until: 21:00,
0.425837534172,
Until: 21:30,
0.425837534172,
Until: 22:00,
0.425837534172,
Until: 22:30,
0.425837534172,
Until: 23:00,
0.425837534172,
Until: 23:30,
0.425837534172,
Until: 24:00,
0.425837534172,
Through: 06/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.276394136318,
Until: 01:00,
0.276394136318,
Until: 01:30,
0.276394136318,
Until: 02:00,
0.276394136318,
Until: 02:30,
0.276394136318,
Until: 03:00,
0.276394136318,
Until: 03:30,
0.276394136318,
Until: 04:00,
0.276394136318,
Until: 04:30,
0.276394136318,
Until: 05:00,
0.276394136318,
Until: 05:30,
0.276394136318,
Until: 06:00,
0.276394136318,
Until: 06:30,
0.276394136318,
Until: 07:00,
0.276394136318,
Until: 07:30,
0.276394136318,
Until: 08:00,
0.276394136318,
Until: 08:30,
0.276394136318,
Until: 09:00,
0.276394136318,
Until: 09:30,
0.276394136318,
Until: 10:00,
0.28172130669,
Until: 10:30,
0.31875445166,
Until: 11:00,
0.34215918335,
Until: 11:30,
0.348528790166,
Until: 12:00,
0.348528790166,
Until: 12:30,
0.348528790166,
Until: 13:00,
0.335916927071,
Until: 13:30,
0.363157415821,
Until: 14:00,
0.370901385865,
Until: 14:30,
0.370901385865,
Until: 15:00,
0.373585158593,
Until: 15:30,
0.373585158593,
Until: 16:00,
0.373585158593,
Until: 16:30,
0.368235528224,
Until: 17:00,
0.360191142463,
Until: 17:30,
0.332465693319,
Until: 18:00,
0.28172130669,
Until: 18:30,
0.276394136318,
Until: 19:00,
0.276394136318,
Until: 19:30,
0.276394136318,
Until: 20:00,
0.276394136318,
Until: 20:30,
0.276394136318,
Until: 21:00,
0.276394136318,
Until: 21:30,
0.276394136318,
Until: 22:00,
0.276394136318,
Until: 22:30,
0.276394136318,
Until: 23:00,
0.276394136318,
Until: 23:30,
0.276394136318,
Until: 24:00,
0.276394136318,
For: Weekends Holiday,
Until: 00:30,
0.23652037367,
Until: 01:00,
0.23652037367,
Until: 01:30,
0.23652037367,
Until: 02:00,
0.23652037367,
Until: 02:30,
0.23652037367,
Until: 03:00,
0.23652037367,
Until: 03:30,
0.23652037367,
Until: 04:00,
0.23652037367,
Until: 04:30,
0.23652037367,
Until: 05:00,
0.23652037367,
Until: 05:30,
0.23652037367,
Until: 06:00,
0.23652037367,
Until: 06:30,
0.23652037367,
Until: 07:00,
0.23652037367,
Until: 07:30,
0.23652037367,
Until: 08:00,
0.23652037367,
Until: 08:30,
0.23652037367,
Until: 09:00,
0.23652037367,
Until: 09:30,
0.23652037367,
Until: 10:00,
0.23652037367,
Until: 10:30,
0.23652037367,
Until: 11:00,
0.23652037367,
Until: 11:30,
0.23652037367,
Until: 12:00,
0.23652037367,
Until: 12:30,
0.23652037367,
Until: 13:00,
0.23652037367,
Until: 13:30,
0.23652037367,
Until: 14:00,
0.23652037367,
Until: 14:30,
0.23652037367,
Until: 15:00,
0.23652037367,
Until: 15:30,
0.23652037367,
Until: 16:00,
0.23652037367,
Until: 16:30,
0.23652037367,
Until: 17:00,
0.23652037367,
Until: 17:30,
0.23652037367,
Until: 18:00,
0.23652037367,
Until: 18:30,
0.23652037367,
Until: 19:00,
0.23652037367,
Until: 19:30,
0.23652037367,
Until: 20:00,
0.23652037367,
Until: 20:30,
0.23652037367,
Until: 21:00,
0.23652037367,
Until: 21:30,
0.23652037367,
Until: 22:00,
0.23652037367,
Until: 22:30,
0.23652037367,
Until: 23:00,
0.23652037367,
Until: 23:30,
0.23652037367,
Until: 24:00,
0.23652037367,
Through: 07/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.238045201536,
Until: 01:00,
0.238045201536,
Until: 01:30,
0.238045201536,
Until: 02:00,
0.238045201536,
Until: 02:30,
0.238045201536,
Until: 03:00,
0.238045201536,
Until: 03:30,
0.238045201536,
Until: 04:00,
0.238045201536,
Until: 04:30,
0.238045201536,
Until: 05:00,
0.238045201536,
Until: 05:30,
0.238045201536,
Until: 06:00,
0.238045201536,
Until: 06:30,
0.238045201536,
Until: 07:00,
0.238045201536,
Until: 07:30,
0.238045201536,
Until: 08:00,
0.238045201536,
Until: 08:30,
0.238045201536,
Until: 09:00,
0.238045201536,
Until: 09:30,
0.238045201536,
Until: 10:00,
0.242633241506,
Until: 10:30,
0.274528138319,
Until: 11:00,
0.294685527135,
Until: 11:30,
0.300171368327,
Until: 12:00,
0.300171368327,
Until: 12:30,
0.300171368327,
Until: 13:00,
0.28930936694,
Until: 13:30,
0.312770311954,
Until: 14:00,
0.319439827213,
Until: 14:30,
0.319439827213,
Until: 15:00,
0.321751233774,
Until: 15:30,
0.321751233774,
Until: 16:00,
0.321751233774,
Until: 16:30,
0.31714385007,
Until: 17:00,
0.310215600958,
Until: 17:30,
0.286336982485,
Until: 18:00,
0.242633241506,
Until: 18:30,
0.238045201536,
Until: 19:00,
0.238045201536,
Until: 19:30,
0.238045201536,
Until: 20:00,
0.238045201536,
Until: 20:30,
0.238045201536,
Until: 21:00,
0.238045201536,
Until: 21:30,
0.238045201536,
Until: 22:00,
0.238045201536,
Until: 22:30,
0.238045201536,
Until: 23:00,
0.238045201536,
Until: 23:30,
0.238045201536,
Until: 24:00,
0.238045201536,
For: Weekends Holiday,
Until: 00:30,
0.257449148739,
Until: 01:00,
0.257449148739,
Until: 01:30,
0.257449148739,
Until: 02:00,
0.257449148739,
Until: 02:30,
0.257449148739,
Until: 03:00,
0.257449148739,
Until: 03:30,
0.257449148739,
Until: 04:00,
0.257449148739,
Until: 04:30,
0.257449148739,
Until: 05:00,
0.257449148739,
Until: 05:30,
0.257449148739,
Until: 06:00,
0.257449148739,
Until: 06:30,
0.257449148739,
Until: 07:00,
0.257449148739,
Until: 07:30,
0.257449148739,
Until: 08:00,
0.257449148739,
Until: 08:30,
0.257449148739,
Until: 09:00,
0.257449148739,
Until: 09:30,
0.257449148739,
Until: 10:00,
0.257449148739,
Until: 10:30,
0.257449148739,
Until: 11:00,
0.257449148739,
Until: 11:30,
0.257449148739,
Until: 12:00,
0.257449148739,
Until: 12:30,
0.257449148739,
Until: 13:00,
0.257449148739,
Until: 13:30,
0.257449148739,
Until: 14:00,
0.257449148739,
Until: 14:30,
0.257449148739,
Until: 15:00,
0.257449148739,
Until: 15:30,
0.257449148739,
Until: 16:00,
0.257449148739,
Until: 16:30,
0.257449148739,
Until: 17:00,
0.257449148739,
Until: 17:30,
0.257449148739,
Until: 18:00,
0.257449148739,
Until: 18:30,
0.257449148739,
Until: 19:00,
0.257449148739,
Until: 19:30,
0.257449148739,
Until: 20:00,
0.257449148739,
Until: 20:30,
0.257449148739,
Until: 21:00,
0.257449148739,
Until: 21:30,
0.257449148739,
Until: 22:00,
0.257449148739,
Until: 22:30,
0.257449148739,
Until: 23:00,
0.257449148739,
Until: 23:30,
0.257449148739,
Until: 24:00,
0.257449148739,
Through: 08/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.254012492291,
Until: 01:00,
0.254012492291,
Until: 01:30,
0.254012492291,
Until: 02:00,
0.254012492291,
Until: 02:30,
0.254012492291,
Until: 03:00,
0.254012492291,
Until: 03:30,
0.254012492291,
Until: 04:00,
0.254012492291,
Until: 04:30,
0.254012492291,
Until: 05:00,
0.254012492291,
Until: 05:30,
0.254012492291,
Until: 06:00,
0.254012492291,
Until: 06:30,
0.254012492291,
Until: 07:00,
0.254012492291,
Until: 07:30,
0.254012492291,
Until: 08:00,
0.254012492291,
Until: 08:30,
0.254012492291,
Until: 09:00,
0.254012492291,
Until: 09:30,
0.254012492291,
Until: 10:00,
0.258908282922,
Until: 10:30,
0.292942584722,
Until: 11:00,
0.314452065014,
Until: 11:30,
0.320305878427,
Until: 12:00,
0.320305878427,
Until: 12:30,
0.320305878427,
Until: 13:00,
0.30871528964,
Until: 13:30,
0.333749917837,
Until: 14:00,
0.340866802288,
Until: 14:30,
0.340866802288,
Until: 15:00,
0.343333250413,
Until: 15:30,
0.343333250413,
Until: 16:00,
0.343333250413,
Until: 16:30,
0.338416818534,
Until: 17:00,
0.331023845213,
Until: 17:30,
0.305543527393,
Until: 18:00,
0.258908282922,
Until: 18:30,
0.254012492291,
Until: 19:00,
0.254012492291,
Until: 19:30,
0.254012492291,
Until: 20:00,
0.254012492291,
Until: 20:30,
0.254012492291,
Until: 21:00,
0.254012492291,
Until: 21:30,
0.254012492291,
Until: 22:00,
0.254012492291,
Until: 22:30,
0.254012492291,
Until: 23:00,
0.254012492291,
Until: 23:30,
0.254012492291,
Until: 24:00,
0.254012492291,
For: Weekends Holiday,
Until: 00:30,
0.307224331854,
Until: 01:00,
0.307224331854,
Until: 01:30,
0.307224331854,
Until: 02:00,
0.307224331854,
Until: 02:30,
0.307224331854,
Until: 03:00,
0.307224331854,
Until: 03:30,
0.307224331854,
Until: 04:00,
0.307224331854,
Until: 04:30,
0.307224331854,
Until: 05:00,
0.307224331854,
Until: 05:30,
0.307224331854,
Until: 06:00,
0.307224331854,
Until: 06:30,
0.307224331854,
Until: 07:00,
0.307224331854,
Until: 07:30,
0.307224331854,
Until: 08:00,
0.307224331854,
Until: 08:30,
0.307224331854,
Until: 09:00,
0.307224331854,
Until: 09:30,
0.307224331854,
Until: 10:00,
0.307224331854,
Until: 10:30,
0.307224331854,
Until: 11:00,
0.307224331854,
Until: 11:30,
0.307224331854,
Until: 12:00,
0.307224331854,
Until: 12:30,
0.307224331854,
Until: 13:00,
0.307224331854,
Until: 13:30,
0.307224331854,
Until: 14:00,
0.307224331854,
Until: 14:30,
0.307224331854,
Until: 15:00,
0.307224331854,
Until: 15:30,
0.307224331854,
Until: 16:00,
0.307224331854,
Until: 16:30,
0.307224331854,
Until: 17:00,
0.307224331854,
Until: 17:30,
0.307224331854,
Until: 18:00,
0.307224331854,
Until: 18:30,
0.307224331854,
Until: 19:00,
0.307224331854,
Until: 19:30,
0.307224331854,
Until: 20:00,
0.307224331854,
Until: 20:30,
0.307224331854,
Until: 21:00,
0.307224331854,
Until: 21:30,
0.307224331854,
Until: 22:00,
0.307224331854,
Until: 22:30,
0.307224331854,
Until: 23:00,
0.307224331854,
Until: 23:30,
0.307224331854,
Until: 24:00,
0.307224331854,
Through: 09/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.201914651829,
Until: 01:00,
0.201914651829,
Until: 01:30,
0.201914651829,
Until: 02:00,
0.201914651829,
Until: 02:30,
0.201914651829,
Until: 03:00,
0.201914651829,
Until: 03:30,
0.201914651829,
Until: 04:00,
0.201914651829,
Until: 04:30,
0.201914651829,
Until: 05:00,
0.201914651829,
Until: 05:30,
0.201914651829,
Until: 06:00,
0.201914651829,
Until: 06:30,
0.201914651829,
Until: 07:00,
0.201914651829,
Until: 07:30,
0.201914651829,
Until: 08:00,
0.201914651829,
Until: 08:30,
0.201914651829,
Until: 09:00,
0.201914651829,
Until: 09:30,
0.201914651829,
Until: 10:00,
0.205806318147,
Until: 10:30,
0.232860200954,
Until: 11:00,
0.249958097145,
Until: 11:30,
0.254611296231,
Until: 12:00,
0.254611296231,
Until: 12:30,
0.254611296231,
Until: 13:00,
0.245397931651,
Until: 13:30,
0.2652979696,
Until: 14:00,
0.27095518446,
Until: 14:30,
0.27095518446,
Until: 15:00,
0.272915765256,
Until: 15:30,
0.272915765256,
Until: 16:00,
0.272915765256,
Until: 16:30,
0.2690076912,
Until: 17:00,
0.263131013165,
Until: 17:30,
0.242876696321,
Until: 18:00,
0.205806318147,
Until: 18:30,
0.201914651829,
Until: 19:00,
0.201914651829,
Until: 19:30,
0.201914651829,
Until: 20:00,
0.201914651829,
Until: 20:30,
0.201914651829,
Until: 21:00,
0.201914651829,
Until: 21:30,
0.201914651829,
Until: 22:00,
0.201914651829,
Until: 22:30,
0.201914651829,
Until: 23:00,
0.201914651829,
Until: 23:30,
0.201914651829,
Until: 24:00,
0.201914651829,
For: Weekends Holiday,
Until: 00:30,
0.102374490096,
Until: 01:00,
0.102374490096,
Until: 01:30,
0.102374490096,
Until: 02:00,
0.102374490096,
Until: 02:30,
0.102374490096,
Until: 03:00,
0.102374490096,
Until: 03:30,
0.102374490096,
Until: 04:00,
0.102374490096,
Until: 04:30,
0.102374490096,
Until: 05:00,
0.102374490096,
Until: 05:30,
0.102374490096,
Until: 06:00,
0.102374490096,
Until: 06:30,
0.102374490096,
Until: 07:00,
0.102374490096,
Until: 07:30,
0.102374490096,
Until: 08:00,
0.102374490096,
Until: 08:30,
0.102374490096,
Until: 09:00,
0.102374490096,
Until: 09:30,
0.102374490096,
Until: 10:00,
0.102374490096,
Until: 10:30,
0.102374490096,
Until: 11:00,
0.102374490096,
Until: 11:30,
0.102374490096,
Until: 12:00,
0.102374490096,
Until: 12:30,
0.102374490096,
Until: 13:00,
0.102374490096,
Until: 13:30,
0.102374490096,
Until: 14:00,
0.102374490096,
Until: 14:30,
0.102374490096,
Until: 15:00,
0.102374490096,
Until: 15:30,
0.102374490096,
Until: 16:00,
0.102374490096,
Until: 16:30,
0.102374490096,
Until: 17:00,
0.102374490096,
Until: 17:30,
0.102374490096,
Until: 18:00,
0.102374490096,
Until: 18:30,
0.102374490096,
Until: 19:00,
0.102374490096,
Until: 19:30,
0.102374490096,
Until: 20:00,
0.102374490096,
Until: 20:30,
0.102374490096,
Until: 21:00,
0.102374490096,
Until: 21:30,
0.102374490096,
Until: 22:00,
0.102374490096,
Until: 22:30,
0.102374490096,
Until: 23:00,
0.102374490096,
Until: 23:30,
0.102374490096,
Until: 24:00,
0.102374490096,
Through: 10/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.38656522562,
Until: 01:00,
0.38656522562,
Until: 01:30,
0.38656522562,
Until: 02:00,
0.38656522562,
Until: 02:30,
0.38656522562,
Until: 03:00,
0.38656522562,
Until: 03:30,
0.38656522562,
Until: 04:00,
0.38656522562,
Until: 04:30,
0.38656522562,
Until: 05:00,
0.38656522562,
Until: 05:30,
0.38656522562,
Until: 06:00,
0.38656522562,
Until: 06:30,
0.38656522562,
Until: 07:00,
0.38656522562,
Until: 07:30,
0.38656522562,
Until: 08:00,
0.38656522562,
Until: 08:30,
0.38656522562,
Until: 09:00,
0.38656522562,
Until: 09:30,
0.38656522562,
Until: 10:00,
0.394015813553,
Until: 10:30,
0.445810421902,
Until: 11:00,
0.478544312377,
Until: 11:30,
0.487452853379,
Until: 12:00,
0.487452853379,
Until: 12:30,
0.487452853379,
Until: 13:00,
0.469813884016,
Until: 13:30,
0.50791246968,
Until: 14:00,
0.518743197014,
Until: 14:30,
0.518743197014,
Until: 15:00,
0.522496725305,
Until: 15:30,
0.522496725305,
Until: 16:00,
0.522496725305,
Until: 16:30,
0.515014724788,
Until: 17:00,
0.503763835613,
Until: 17:30,
0.464986983664,
Until: 18:00,
0.394015813553,
Until: 18:30,
0.38656522562,
Until: 19:00,
0.38656522562,
Until: 19:30,
0.38656522562,
Until: 20:00,
0.38656522562,
Until: 20:30,
0.38656522562,
Until: 21:00,
0.38656522562,
Until: 21:30,
0.38656522562,
Until: 22:00,
0.38656522562,
Until: 22:30,
0.38656522562,
Until: 23:00,
0.38656522562,
Until: 23:30,
0.38656522562,
Until: 24:00,
0.38656522562,
For: Weekends Holiday,
Until: 00:30,
0.207998964004,
Until: 01:00,
0.207998964004,
Until: 01:30,
0.207998964004,
Until: 02:00,
0.207998964004,
Until: 02:30,
0.207998964004,
Until: 03:00,
0.207998964004,
Until: 03:30,
0.207998964004,
Until: 04:00,
0.207998964004,
Until: 04:30,
0.207998964004,
Until: 05:00,
0.207998964004,
Until: 05:30,
0.207998964004,
Until: 06:00,
0.207998964004,
Until: 06:30,
0.207998964004,
Until: 07:00,
0.207998964004,
Until: 07:30,
0.207998964004,
Until: 08:00,
0.207998964004,
Until: 08:30,
0.207998964004,
Until: 09:00,
0.207998964004,
Until: 09:30,
0.207998964004,
Until: 10:00,
0.207998964004,
Until: 10:30,
0.207998964004,
Until: 11:00,
0.207998964004,
Until: 11:30,
0.207998964004,
Until: 12:00,
0.207998964004,
Until: 12:30,
0.207998964004,
Until: 13:00,
0.207998964004,
Until: 13:30,
0.207998964004,
Until: 14:00,
0.207998964004,
Until: 14:30,
0.207998964004,
Until: 15:00,
0.207998964004,
Until: 15:30,
0.207998964004,
Until: 16:00,
0.207998964004,
Until: 16:30,
0.207998964004,
Until: 17:00,
0.207998964004,
Until: 17:30,
0.207998964004,
Until: 18:00,
0.207998964004,
Until: 18:30,
0.207998964004,
Until: 19:00,
0.207998964004,
Until: 19:30,
0.207998964004,
Until: 20:00,
0.207998964004,
Until: 20:30,
0.207998964004,
Until: 21:00,
0.207998964004,
Until: 21:30,
0.207998964004,
Until: 22:00,
0.207998964004,
Until: 22:30,
0.207998964004,
Until: 23:00,
0.207998964004,
Until: 23:30,
0.207998964004,
Until: 24:00,
0.207998964004,
Through: 11/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.478870853628,
Until: 01:00,
0.478870853628,
Until: 01:30,
0.478870853628,
Until: 02:00,
0.478870853628,
Until: 02:30,
0.478870853628,
Until: 03:00,
0.478870853628,
Until: 03:30,
0.478870853628,
Until: 04:00,
0.478870853628,
Until: 04:30,
0.478870853628,
Until: 05:00,
0.478870853628,
Until: 05:30,
0.478870853628,
Until: 06:00,
0.478870853628,
Until: 06:30,
0.478870853628,
Until: 07:00,
0.478870853628,
Until: 07:30,
0.478870853628,
Until: 08:00,
0.478870853628,
Until: 08:30,
0.478870853628,
Until: 09:00,
0.478870853628,
Until: 09:30,
0.478870853628,
Until: 10:00,
0.488100523466,
Until: 10:30,
0.552262860555,
Until: 11:00,
0.592813083482,
Until: 11:30,
0.603848842396,
Until: 12:00,
0.603848842396,
Until: 12:30,
0.603848842396,
Until: 13:00,
0.581997967675,
Until: 13:30,
0.629193889682,
Until: 14:00,
0.642610822454,
Until: 14:30,
0.642610822454,
Until: 15:00,
0.647260633605,
Until: 15:30,
0.647260633605,
Until: 16:00,
0.647260633605,
Until: 16:30,
0.637992050357,
Until: 17:00,
0.624054627779,
Until: 17:30,
0.576018480285,
Until: 18:00,
0.488100523466,
Until: 18:30,
0.478870853628,
Until: 19:00,
0.478870853628,
Until: 19:30,
0.478870853628,
Until: 20:00,
0.478870853628,
Until: 20:30,
0.478870853628,
Until: 21:00,
0.478870853628,
Until: 21:30,
0.478870853628,
Until: 22:00,
0.478870853628,
Until: 22:30,
0.478870853628,
Until: 23:00,
0.478870853628,
Until: 23:30,
0.478870853628,
Until: 24:00,
0.478870853628,
For: Weekends Holiday,
Until: 00:30,
0.3852911844,
Until: 01:00,
0.3852911844,
Until: 01:30,
0.3852911844,
Until: 02:00,
0.3852911844,
Until: 02:30,
0.3852911844,
Until: 03:00,
0.3852911844,
Until: 03:30,
0.3852911844,
Until: 04:00,
0.3852911844,
Until: 04:30,
0.3852911844,
Until: 05:00,
0.3852911844,
Until: 05:30,
0.3852911844,
Until: 06:00,
0.3852911844,
Until: 06:30,
0.3852911844,
Until: 07:00,
0.3852911844,
Until: 07:30,
0.3852911844,
Until: 08:00,
0.3852911844,
Until: 08:30,
0.3852911844,
Until: 09:00,
0.3852911844,
Until: 09:30,
0.3852911844,
Until: 10:00,
0.3852911844,
Until: 10:30,
0.3852911844,
Until: 11:00,
0.3852911844,
Until: 11:30,
0.3852911844,
Until: 12:00,
0.3852911844,
Until: 12:30,
0.3852911844,
Until: 13:00,
0.3852911844,
Until: 13:30,
0.3852911844,
Until: 14:00,
0.3852911844,
Until: 14:30,
0.3852911844,
Until: 15:00,
0.3852911844,
Until: 15:30,
0.3852911844,
Until: 16:00,
0.3852911844,
Until: 16:30,
0.3852911844,
Until: 17:00,
0.3852911844,
Until: 17:30,
0.3852911844,
Until: 18:00,
0.3852911844,
Until: 18:30,
0.3852911844,
Until: 19:00,
0.3852911844,
Until: 19:30,
0.3852911844,
Until: 20:00,
0.3852911844,
Until: 20:30,
0.3852911844,
Until: 21:00,
0.3852911844,
Until: 21:30,
0.3852911844,
Until: 22:00,
0.3852911844,
Until: 22:30,
0.3852911844,
Until: 23:00,
0.3852911844,
Until: 23:30,
0.3852911844,
Until: 24:00,
0.3852911844,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.356637016236,
Until: 01:00,
0.356637016236,
Until: 01:30,
0.356637016236,
Until: 02:00,
0.356637016236,
Until: 02:30,
0.356637016236,
Until: 03:00,
0.356637016236,
Until: 03:30,
0.356637016236,
Until: 04:00,
0.356637016236,
Until: 04:30,
0.356637016236,
Until: 05:00,
0.356637016236,
Until: 05:30,
0.356637016236,
Until: 06:00,
0.356637016236,
Until: 06:30,
0.356637016236,
Until: 07:00,
0.356637016236,
Until: 07:30,
0.356637016236,
Until: 08:00,
0.356637016236,
Until: 08:30,
0.356637016236,
Until: 09:00,
0.356637016236,
Until: 09:30,
0.356637016236,
Until: 10:00,
0.363510773298,
Until: 10:30,
0.411295398904,
Until: 11:00,
0.441495003668,
Until: 11:30,
0.449713837829,
Until: 12:00,
0.449713837829,
Until: 12:30,
0.449713837829,
Until: 13:00,
0.433440492514,
Until: 13:30,
0.46858945319,
Until: 14:00,
0.478581656379,
Until: 14:30,
0.478581656379,
Until: 15:00,
0.482044583309,
Until: 15:30,
0.482044583309,
Until: 16:00,
0.482044583309,
Until: 16:30,
0.475141845652,
Until: 17:00,
0.46476200991,
Until: 17:30,
0.428987294903,
Until: 18:00,
0.363510773298,
Until: 18:30,
0.356637016236,
Until: 19:00,
0.356637016236,
Until: 19:30,
0.356637016236,
Until: 20:00,
0.356637016236,
Until: 20:30,
0.356637016236,
Until: 21:00,
0.356637016236,
Until: 21:30,
0.356637016236,
Until: 22:00,
0.356637016236,
Until: 22:30,
0.356637016236,
Until: 23:00,
0.356637016236,
Until: 23:30,
0.356637016236,
Until: 24:00,
0.356637016236,
For: Weekends Holiday,
Until: 00:30,
0.407985036885,
Until: 01:00,
0.407985036885,
Until: 01:30,
0.407985036885,
Until: 02:00,
0.407985036885,
Until: 02:30,
0.407985036885,
Until: 03:00,
0.407985036885,
Until: 03:30,
0.407985036885,
Until: 04:00,
0.407985036885,
Until: 04:30,
0.407985036885,
Until: 05:00,
0.407985036885,
Until: 05:30,
0.407985036885,
Until: 06:00,
0.407985036885,
Until: 06:30,
0.407985036885,
Until: 07:00,
0.407985036885,
Until: 07:30,
0.407985036885,
Until: 08:00,
0.407985036885,
Until: 08:30,
0.407985036885,
Until: 09:00,
0.407985036885,
Until: 09:30,
0.407985036885,
Until: 10:00,
0.407985036885,
Until: 10:30,
0.407985036885,
Until: 11:00,
0.407985036885,
Until: 11:30,
0.407985036885,
Until: 12:00,
0.407985036885,
Until: 12:30,
0.407985036885,
Until: 13:00,
0.407985036885,
Until: 13:30,
0.407985036885,
Until: 14:00,
0.407985036885,
Until: 14:30,
0.407985036885,
Until: 15:00,
0.407985036885,
Until: 15:30,
0.407985036885,
Until: 16:00,
0.407985036885,
Until: 16:30,
0.407985036885,
Until: 17:00,
0.407985036885,
Until: 17:30,
0.407985036885,
Until: 18:00,
0.407985036885,
Until: 18:30,
0.407985036885,
Until: 19:00,
0.407985036885,
Until: 19:30,
0.407985036885,
Until: 20:00,
0.407985036885,
Until: 20:30,
0.407985036885,
Until: 21:00,
0.407985036885,
Until: 21:30,
0.407985036885,
Until: 22:00,
0.407985036885,
Until: 22:30,
0.407985036885,
Until: 23:00,
0.407985036885,
Until: 23:30,
0.407985036885,
Until: 24:00,
0.407985036885;


Schedule:Compact,
Office_LightSched,
Fraction,
Through: 01/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.189645664075,
Until: 01:00,
0.189645664075,
Until: 01:30,
0.189645664075,
Until: 02:00,
0.189645664075,
Until: 02:30,
0.189645664075,
Until: 03:00,
0.189645664075,
Until: 03:30,
0.189645664075,
Until: 04:00,
0.189645664075,
Until: 04:30,
0.189645664075,
Until: 05:00,
0.189645664075,
Until: 05:30,
0.189645664075,
Until: 06:00,
0.189645664075,
Until: 06:30,
0.189645664075,
Until: 07:00,
0.189645664075,
Until: 07:30,
0.189645664075,
Until: 08:00,
0.189645664075,
Until: 08:30,
0.189645664075,
Until: 09:00,
0.257986103653,
Until: 09:30,
0.334846699646,
Until: 10:00,
0.394844649407,
Until: 10:30,
0.446748210815,
Until: 11:00,
0.479550958989,
Until: 11:30,
0.488478239641,
Until: 12:00,
0.488478239641,
Until: 12:30,
0.488478239641,
Until: 13:00,
0.470802165649,
Until: 13:30,
0.508980893969,
Until: 14:00,
0.519834404387,
Until: 14:30,
0.519834404387,
Until: 15:00,
0.523595828449,
Until: 15:30,
0.523595828449,
Until: 16:00,
0.523595828449,
Until: 16:30,
0.516098089096,
Until: 17:00,
0.504823533002,
Until: 17:30,
0.465965111623,
Until: 18:00,
0.394844649407,
Until: 18:30,
0.340924774145,
Until: 19:00,
0.263501799973,
Until: 19:30,
0.203575741175,
Until: 20:00,
0.189645664075,
Until: 20:30,
0.189645664075,
Until: 21:00,
0.189645664075,
Until: 21:30,
0.189645664075,
Until: 22:00,
0.189645664075,
Until: 22:30,
0.189645664075,
Until: 23:00,
0.189645664075,
Until: 23:30,
0.189645664075,
Until: 24:00,
0.189645664075,
For: Weekends Holiday,
Until: 00:30,
0.122753635475,
Until: 01:00,
0.122753635475,
Until: 01:30,
0.122753635475,
Until: 02:00,
0.122753635475,
Until: 02:30,
0.122753635475,
Until: 03:00,
0.122753635475,
Until: 03:30,
0.122753635475,
Until: 04:00,
0.122753635475,
Until: 04:30,
0.122753635475,
Until: 05:00,
0.122753635475,
Until: 05:30,
0.122753635475,
Until: 06:00,
0.122753635475,
Until: 06:30,
0.122753635475,
Until: 07:00,
0.122753635475,
Until: 07:30,
0.122753635475,
Until: 08:00,
0.122753635475,
Until: 08:30,
0.122753635475,
Until: 09:00,
0.122753635475,
Until: 09:30,
0.122753635475,
Until: 10:00,
0.122753635475,
Until: 10:30,
0.122753635475,
Until: 11:00,
0.122753635475,
Until: 11:30,
0.122753635475,
Until: 12:00,
0.122753635475,
Until: 12:30,
0.122753635475,
Until: 13:00,
0.122753635475,
Until: 13:30,
0.122753635475,
Until: 14:00,
0.122753635475,
Until: 14:30,
0.122753635475,
Until: 15:00,
0.122753635475,
Until: 15:30,
0.122753635475,
Until: 16:00,
0.122753635475,
Until: 16:30,
0.122753635475,
Until: 17:00,
0.122753635475,
Until: 17:30,
0.122753635475,
Until: 18:00,
0.122753635475,
Until: 18:30,
0.122753635475,
Until: 19:00,
0.122753635475,
Until: 19:30,
0.122753635475,
Until: 20:00,
0.122753635475,
Until: 20:30,
0.122753635475,
Until: 21:00,
0.122753635475,
Until: 21:30,
0.122753635475,
Until: 22:00,
0.122753635475,
Until: 22:30,
0.122753635475,
Until: 23:00,
0.122753635475,
Until: 23:30,
0.122753635475,
Until: 24:00,
0.122753635475,
Through: 02/28,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.245408515008,
Until: 01:00,
0.245408515008,
Until: 01:30,
0.245408515008,
Until: 02:00,
0.245408515008,
Until: 02:30,
0.245408515008,
Until: 03:00,
0.245408515008,
Until: 03:30,
0.245408515008,
Until: 04:00,
0.245408515008,
Until: 04:30,
0.245408515008,
Until: 05:00,
0.245408515008,
Until: 05:30,
0.245408515008,
Until: 06:00,
0.245408515008,
Until: 06:30,
0.245408515008,
Until: 07:00,
0.245408515008,
Until: 07:30,
0.245408515008,
Until: 08:00,
0.245408515008,
Until: 08:30,
0.245408515008,
Until: 09:00,
0.333843575592,
Until: 09:30,
0.433304034218,
Until: 10:00,
0.510943603919,
Until: 10:30,
0.578108735223,
Until: 11:00,
0.620556706585,
Until: 11:30,
0.632108938472,
Until: 12:00,
0.632108938472,
Until: 12:30,
0.632108938472,
Until: 13:00,
0.609235443891,
Until: 13:30,
0.658640132723,
Until: 14:00,
0.672684977288,
Until: 14:30,
0.672684977288,
Until: 15:00,
0.677552399372,
Until: 15:30,
0.677552399372,
Until: 16:00,
0.677552399372,
Until: 16:30,
0.667850046885,
Until: 17:00,
0.653260353616,
Until: 17:30,
0.602976116786,
Until: 18:00,
0.510943603919,
Until: 18:30,
0.441169287791,
Until: 19:00,
0.340981090967,
Until: 19:30,
0.263434550836,
Until: 20:00,
0.245408515008,
Until: 20:30,
0.245408515008,
Until: 21:00,
0.245408515008,
Until: 21:30,
0.245408515008,
Until: 22:00,
0.245408515008,
Until: 22:30,
0.245408515008,
Until: 23:00,
0.245408515008,
Until: 23:30,
0.245408515008,
Until: 24:00,
0.245408515008,
For: Weekends Holiday,
Until: 00:30,
0.178254474684,
Until: 01:00,
0.178254474684,
Until: 01:30,
0.178254474684,
Until: 02:00,
0.178254474684,
Until: 02:30,
0.178254474684,
Until: 03:00,
0.178254474684,
Until: 03:30,
0.178254474684,
Until: 04:00,
0.178254474684,
Until: 04:30,
0.178254474684,
Until: 05:00,
0.178254474684,
Until: 05:30,
0.178254474684,
Until: 06:00,
0.178254474684,
Until: 06:30,
0.178254474684,
Until: 07:00,
0.178254474684,
Until: 07:30,
0.178254474684,
Until: 08:00,
0.178254474684,
Until: 08:30,
0.178254474684,
Until: 09:00,
0.178254474684,
Until: 09:30,
0.178254474684,
Until: 10:00,
0.178254474684,
Until: 10:30,
0.178254474684,
Until: 11:00,
0.178254474684,
Until: 11:30,
0.178254474684,
Until: 12:00,
0.178254474684,
Until: 12:30,
0.178254474684,
Until: 13:00,
0.178254474684,
Until: 13:30,
0.178254474684,
Until: 14:00,
0.178254474684,
Until: 14:30,
0.178254474684,
Until: 15:00,
0.178254474684,
Until: 15:30,
0.178254474684,
Until: 16:00,
0.178254474684,
Until: 16:30,
0.178254474684,
Until: 17:00,
0.178254474684,
Until: 17:30,
0.178254474684,
Until: 18:00,
0.178254474684,
Until: 18:30,
0.178254474684,
Until: 19:00,
0.178254474684,
Until: 19:30,
0.178254474684,
Until: 20:00,
0.178254474684,
Until: 20:30,
0.178254474684,
Until: 21:00,
0.178254474684,
Until: 21:30,
0.178254474684,
Until: 22:00,
0.178254474684,
Until: 22:30,
0.178254474684,
Until: 23:00,
0.178254474684,
Until: 23:30,
0.178254474684,
Until: 24:00,
0.178254474684,
Through: 03/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.238383237703,
Until: 01:00,
0.238383237703,
Until: 01:30,
0.238383237703,
Until: 02:00,
0.238383237703,
Until: 02:30,
0.238383237703,
Until: 03:00,
0.238383237703,
Until: 03:30,
0.238383237703,
Until: 04:00,
0.238383237703,
Until: 04:30,
0.238383237703,
Until: 05:00,
0.238383237703,
Until: 05:30,
0.238383237703,
Until: 06:00,
0.238383237703,
Until: 06:30,
0.238383237703,
Until: 07:00,
0.238383237703,
Until: 07:30,
0.238383237703,
Until: 08:00,
0.238383237703,
Until: 08:30,
0.238383237703,
Until: 09:00,
0.324286679429,
Until: 09:30,
0.420899896579,
Until: 10:00,
0.496316888522,
Until: 10:30,
0.561559292439,
Until: 11:00,
0.602792111304,
Until: 11:30,
0.614013638967,
Until: 12:00,
0.614013638967,
Until: 12:30,
0.614013638967,
Until: 13:00,
0.591794940909,
Until: 13:30,
0.639785328207,
Until: 14:00,
0.653428112852,
Until: 14:30,
0.653428112852,
Until: 15:00,
0.658156195884,
Until: 15:30,
0.658156195884,
Until: 16:00,
0.658156195884,
Until: 16:30,
0.648731591366,
Until: 17:00,
0.63455955533,
Until: 17:30,
0.585714798738,
Until: 18:00,
0.496316888522,
Until: 18:30,
0.428539992571,
Until: 19:00,
0.33121987009,
Until: 19:30,
0.255893244572,
Until: 20:00,
0.238383237703,
Until: 20:30,
0.238383237703,
Until: 21:00,
0.238383237703,
Until: 21:30,
0.238383237703,
Until: 22:00,
0.238383237703,
Until: 22:30,
0.238383237703,
Until: 23:00,
0.238383237703,
Until: 23:30,
0.238383237703,
Until: 24:00,
0.238383237703,
For: Weekends Holiday,
Until: 00:30,
0.245408515008,
Until: 01:00,
0.245408515008,
Until: 01:30,
0.245408515008,
Until: 02:00,
0.245408515008,
Until: 02:30,
0.245408515008,
Until: 03:00,
0.245408515008,
Until: 03:30,
0.245408515008,
Until: 04:00,
0.245408515008,
Until: 04:30,
0.245408515008,
Until: 05:00,
0.245408515008,
Until: 05:30,
0.245408515008,
Until: 06:00,
0.245408515008,
Until: 06:30,
0.245408515008,
Until: 07:00,
0.245408515008,
Until: 07:30,
0.245408515008,
Until: 08:00,
0.245408515008,
Until: 08:30,
0.245408515008,
Until: 09:00,
0.245408515008,
Until: 09:30,
0.245408515008,
Until: 10:00,
0.245408515008,
Until: 10:30,
0.245408515008,
Until: 11:00,
0.245408515008,
Until: 11:30,
0.245408515008,
Until: 12:00,
0.245408515008,
Until: 12:30,
0.245408515008,
Until: 13:00,
0.245408515008,
Until: 13:30,
0.245408515008,
Until: 14:00,
0.245408515008,
Until: 14:30,
0.245408515008,
Until: 15:00,
0.245408515008,
Until: 15:30,
0.245408515008,
Until: 16:00,
0.245408515008,
Until: 16:30,
0.245408515008,
Until: 17:00,
0.245408515008,
Until: 17:30,
0.245408515008,
Until: 18:00,
0.245408515008,
Until: 18:30,
0.245408515008,
Until: 19:00,
0.245408515008,
Until: 19:30,
0.245408515008,
Until: 20:00,
0.245408515008,
Until: 20:30,
0.245408515008,
Until: 21:00,
0.245408515008,
Until: 21:30,
0.245408515008,
Until: 22:00,
0.245408515008,
Until: 22:30,
0.245408515008,
Until: 23:00,
0.245408515008,
Until: 23:30,
0.245408515008,
Until: 24:00,
0.245408515008,
Through: 04/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.215785101965,
Until: 01:00,
0.215785101965,
Until: 01:30,
0.215785101965,
Until: 02:00,
0.215785101965,
Until: 02:30,
0.215785101965,
Until: 03:00,
0.215785101965,
Until: 03:30,
0.215785101965,
Until: 04:00,
0.215785101965,
Until: 04:30,
0.215785101965,
Until: 05:00,
0.215785101965,
Until: 05:30,
0.215785101965,
Until: 06:00,
0.215785101965,
Until: 06:30,
0.215785101965,
Until: 07:00,
0.215785101965,
Until: 07:30,
0.215785101965,
Until: 08:00,
0.215785101965,
Until: 08:30,
0.215785101965,
Until: 09:00,
0.2935451119,
Until: 09:30,
0.380999637288,
Until: 10:00,
0.449267286696,
Until: 10:30,
0.50832487362,
Until: 11:00,
0.545648924207,
Until: 11:30,
0.555806679065,
Until: 12:00,
0.555806679065,
Until: 12:30,
0.555806679065,
Until: 13:00,
0.535694258108,
Until: 13:30,
0.579135276512,
Until: 14:00,
0.591484759236,
Until: 14:30,
0.591484759236,
Until: 15:00,
0.595764631802,
Until: 15:30,
0.595764631802,
Until: 16:00,
0.595764631802,
Until: 16:30,
0.587233456261,
Until: 17:00,
0.574404893856,
Until: 17:30,
0.530190498234,
Until: 18:00,
0.449267286696,
Until: 18:30,
0.387915471256,
Until: 19:00,
0.299821053397,
Until: 19:30,
0.231635203902,
Until: 20:00,
0.215785101965,
Until: 20:30,
0.215785101965,
Until: 21:00,
0.215785101965,
Until: 21:30,
0.215785101965,
Until: 22:00,
0.215785101965,
Until: 22:30,
0.215785101965,
Until: 23:00,
0.215785101965,
Until: 23:30,
0.215785101965,
Until: 24:00,
0.215785101965,
For: Weekends Holiday,
Until: 00:30,
0.226590021682,
Until: 01:00,
0.226590021682,
Until: 01:30,
0.226590021682,
Until: 02:00,
0.226590021682,
Until: 02:30,
0.226590021682,
Until: 03:00,
0.226590021682,
Until: 03:30,
0.226590021682,
Until: 04:00,
0.226590021682,
Until: 04:30,
0.226590021682,
Until: 05:00,
0.226590021682,
Until: 05:30,
0.226590021682,
Until: 06:00,
0.226590021682,
Until: 06:30,
0.226590021682,
Until: 07:00,
0.226590021682,
Until: 07:30,
0.226590021682,
Until: 08:00,
0.226590021682,
Until: 08:30,
0.226590021682,
Until: 09:00,
0.226590021682,
Until: 09:30,
0.226590021682,
Until: 10:00,
0.226590021682,
Until: 10:30,
0.226590021682,
Until: 11:00,
0.226590021682,
Until: 11:30,
0.226590021682,
Until: 12:00,
0.226590021682,
Until: 12:30,
0.226590021682,
Until: 13:00,
0.226590021682,
Until: 13:30,
0.226590021682,
Until: 14:00,
0.226590021682,
Until: 14:30,
0.226590021682,
Until: 15:00,
0.226590021682,
Until: 15:30,
0.226590021682,
Until: 16:00,
0.226590021682,
Until: 16:30,
0.226590021682,
Until: 17:00,
0.226590021682,
Until: 17:30,
0.226590021682,
Until: 18:00,
0.226590021682,
Until: 18:30,
0.226590021682,
Until: 19:00,
0.226590021682,
Until: 19:30,
0.226590021682,
Until: 20:00,
0.226590021682,
Until: 20:30,
0.226590021682,
Until: 21:00,
0.226590021682,
Until: 21:30,
0.226590021682,
Until: 22:00,
0.226590021682,
Until: 22:30,
0.226590021682,
Until: 23:00,
0.226590021682,
Until: 23:30,
0.226590021682,
Until: 24:00,
0.226590021682,
Through: 05/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.153400773392,
Until: 01:00,
0.153400773392,
Until: 01:30,
0.153400773392,
Until: 02:00,
0.153400773392,
Until: 02:30,
0.153400773392,
Until: 03:00,
0.153400773392,
Until: 03:30,
0.153400773392,
Until: 04:00,
0.153400773392,
Until: 04:30,
0.153400773392,
Until: 05:00,
0.153400773392,
Until: 05:30,
0.153400773392,
Until: 06:00,
0.153400773392,
Until: 06:30,
0.153400773392,
Until: 07:00,
0.153400773392,
Until: 07:30,
0.153400773392,
Until: 08:00,
0.153400773392,
Until: 08:30,
0.153400773392,
Until: 09:00,
0.208680056134,
Until: 09:30,
0.270851131472,
Until: 10:00,
0.319382332753,
Until: 10:30,
0.361366137132,
Until: 11:00,
0.387899656703,
Until: 11:30,
0.395120764356,
Until: 12:00,
0.395120764356,
Until: 12:30,
0.395120764356,
Until: 13:00,
0.380822924043,
Until: 13:30,
0.411704971782,
Until: 14:00,
0.420484170085,
Until: 14:30,
0.420484170085,
Until: 15:00,
0.423526714522,
Until: 15:30,
0.423526714522,
Until: 16:00,
0.423526714522,
Until: 16:30,
0.417461935656,
Until: 17:00,
0.408342161508,
Until: 17:30,
0.376910322972,
Until: 18:00,
0.319382332753,
Until: 18:30,
0.275767570418,
Until: 19:00,
0.21314159806,
Until: 19:30,
0.164668548013,
Until: 20:00,
0.153400773392,
Until: 20:30,
0.153400773392,
Until: 21:00,
0.153400773392,
Until: 21:30,
0.153400773392,
Until: 22:00,
0.153400773392,
Until: 22:30,
0.153400773392,
Until: 23:00,
0.153400773392,
Until: 23:30,
0.153400773392,
Until: 24:00,
0.153400773392,
For: Weekends Holiday,
Until: 00:30,
0.20847379283,
Until: 01:00,
0.20847379283,
Until: 01:30,
0.20847379283,
Until: 02:00,
0.20847379283,
Until: 02:30,
0.20847379283,
Until: 03:00,
0.20847379283,
Until: 03:30,
0.20847379283,
Until: 04:00,
0.20847379283,
Until: 04:30,
0.20847379283,
Until: 05:00,
0.20847379283,
Until: 05:30,
0.20847379283,
Until: 06:00,
0.20847379283,
Until: 06:30,
0.20847379283,
Until: 07:00,
0.20847379283,
Until: 07:30,
0.20847379283,
Until: 08:00,
0.20847379283,
Until: 08:30,
0.20847379283,
Until: 09:00,
0.20847379283,
Until: 09:30,
0.20847379283,
Until: 10:00,
0.20847379283,
Until: 10:30,
0.20847379283,
Until: 11:00,
0.20847379283,
Until: 11:30,
0.20847379283,
Until: 12:00,
0.20847379283,
Until: 12:30,
0.20847379283,
Until: 13:00,
0.20847379283,
Until: 13:30,
0.20847379283,
Until: 14:00,
0.20847379283,
Until: 14:30,
0.20847379283,
Until: 15:00,
0.20847379283,
Until: 15:30,
0.20847379283,
Until: 16:00,
0.20847379283,
Until: 16:30,
0.20847379283,
Until: 17:00,
0.20847379283,
Until: 17:30,
0.20847379283,
Until: 18:00,
0.20847379283,
Until: 18:30,
0.20847379283,
Until: 19:00,
0.20847379283,
Until: 19:30,
0.20847379283,
Until: 20:00,
0.20847379283,
Until: 20:30,
0.20847379283,
Until: 21:00,
0.20847379283,
Until: 21:30,
0.20847379283,
Until: 22:00,
0.20847379283,
Until: 22:30,
0.20847379283,
Until: 23:00,
0.20847379283,
Until: 23:30,
0.20847379283,
Until: 24:00,
0.20847379283,
Through: 06/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.135312012893,
Until: 01:00,
0.135312012893,
Until: 01:30,
0.135312012893,
Until: 02:00,
0.135312012893,
Until: 02:30,
0.135312012893,
Until: 03:00,
0.135312012893,
Until: 03:30,
0.135312012893,
Until: 04:00,
0.135312012893,
Until: 04:30,
0.135312012893,
Until: 05:00,
0.135312012893,
Until: 05:30,
0.135312012893,
Until: 06:00,
0.135312012893,
Until: 06:30,
0.135312012893,
Until: 07:00,
0.135312012893,
Until: 07:30,
0.135312012893,
Until: 08:00,
0.135312012893,
Until: 08:30,
0.135312012893,
Until: 09:00,
0.184072855839,
Until: 09:30,
0.23891282282,
Until: 10:00,
0.28172130669,
Until: 10:30,
0.31875445166,
Until: 11:00,
0.34215918335,
Until: 11:30,
0.348528790166,
Until: 12:00,
0.348528790166,
Until: 12:30,
0.348528790166,
Until: 13:00,
0.335916927071,
Until: 13:30,
0.363157415821,
Until: 14:00,
0.370901385865,
Until: 14:30,
0.370901385865,
Until: 15:00,
0.373585158593,
Until: 15:30,
0.373585158593,
Until: 16:00,
0.373585158593,
Until: 16:30,
0.368235528224,
Until: 17:00,
0.360191142463,
Until: 17:30,
0.332465693319,
Until: 18:00,
0.28172130669,
Until: 18:30,
0.243249523577,
Until: 19:00,
0.188008300265,
Until: 19:30,
0.145251110533,
Until: 20:00,
0.135312012893,
Until: 20:30,
0.135312012893,
Until: 21:00,
0.135312012893,
Until: 21:30,
0.135312012893,
Until: 22:00,
0.135312012893,
Until: 22:30,
0.135312012893,
Until: 23:00,
0.135312012893,
Until: 23:30,
0.135312012893,
Until: 24:00,
0.135312012893,
For: Weekends Holiday,
Until: 00:30,
0.115791341588,
Until: 01:00,
0.115791341588,
Until: 01:30,
0.115791341588,
Until: 02:00,
0.115791341588,
Until: 02:30,
0.115791341588,
Until: 03:00,
0.115791341588,
Until: 03:30,
0.115791341588,
Until: 04:00,
0.115791341588,
Until: 04:30,
0.115791341588,
Until: 05:00,
0.115791341588,
Until: 05:30,
0.115791341588,
Until: 06:00,
0.115791341588,
Until: 06:30,
0.115791341588,
Until: 07:00,
0.115791341588,
Until: 07:30,
0.115791341588,
Until: 08:00,
0.115791341588,
Until: 08:30,
0.115791341588,
Until: 09:00,
0.115791341588,
Until: 09:30,
0.115791341588,
Until: 10:00,
0.115791341588,
Until: 10:30,
0.115791341588,
Until: 11:00,
0.115791341588,
Until: 11:30,
0.115791341588,
Until: 12:00,
0.115791341588,
Until: 12:30,
0.115791341588,
Until: 13:00,
0.115791341588,
Until: 13:30,
0.115791341588,
Until: 14:00,
0.115791341588,
Until: 14:30,
0.115791341588,
Until: 15:00,
0.115791341588,
Until: 15:30,
0.115791341588,
Until: 16:00,
0.115791341588,
Until: 16:30,
0.115791341588,
Until: 17:00,
0.115791341588,
Until: 17:30,
0.115791341588,
Until: 18:00,
0.115791341588,
Until: 18:30,
0.115791341588,
Until: 19:00,
0.115791341588,
Until: 19:30,
0.115791341588,
Until: 20:00,
0.115791341588,
Until: 20:30,
0.115791341588,
Until: 21:00,
0.115791341588,
Until: 21:30,
0.115791341588,
Until: 22:00,
0.115791341588,
Until: 22:30,
0.115791341588,
Until: 23:00,
0.115791341588,
Until: 23:30,
0.115791341588,
Until: 24:00,
0.115791341588,
Through: 07/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.116537839074,
Until: 01:00,
0.116537839074,
Until: 01:30,
0.116537839074,
Until: 02:00,
0.116537839074,
Until: 02:30,
0.116537839074,
Until: 03:00,
0.116537839074,
Until: 03:30,
0.116537839074,
Until: 04:00,
0.116537839074,
Until: 04:30,
0.116537839074,
Until: 05:00,
0.116537839074,
Until: 05:30,
0.116537839074,
Until: 06:00,
0.116537839074,
Until: 06:30,
0.116537839074,
Until: 07:00,
0.116537839074,
Until: 07:30,
0.116537839074,
Until: 08:00,
0.116537839074,
Until: 08:30,
0.116537839074,
Until: 09:00,
0.158533247663,
Until: 09:30,
0.205764318358,
Until: 10:00,
0.242633241506,
Until: 10:30,
0.274528138319,
Until: 11:00,
0.294685527135,
Until: 11:30,
0.300171368327,
Until: 12:00,
0.300171368327,
Until: 12:30,
0.300171368327,
Until: 13:00,
0.28930936694,
Until: 13:30,
0.312770311954,
Until: 14:00,
0.319439827213,
Until: 14:30,
0.319439827213,
Until: 15:00,
0.321751233774,
Until: 15:30,
0.321751233774,
Until: 16:00,
0.321751233774,
Until: 16:30,
0.31714385007,
Until: 17:00,
0.310215600958,
Until: 17:30,
0.286336982485,
Until: 18:00,
0.242633241506,
Until: 18:30,
0.209499313679,
Until: 19:00,
0.161922659877,
Until: 19:30,
0.125097913945,
Until: 20:00,
0.116537839074,
Until: 20:30,
0.116537839074,
Until: 21:00,
0.116537839074,
Until: 21:30,
0.116537839074,
Until: 22:00,
0.116537839074,
Until: 22:30,
0.116537839074,
Until: 23:00,
0.116537839074,
Until: 23:30,
0.116537839074,
Until: 24:00,
0.116537839074,
For: Weekends Holiday,
Until: 00:30,
0.126037270535,
Until: 01:00,
0.126037270535,
Until: 01:30,
0.126037270535,
Until: 02:00,
0.126037270535,
Until: 02:30,
0.126037270535,
Until: 03:00,
0.126037270535,
Until: 03:30,
0.126037270535,
Until: 04:00,
0.126037270535,
Until: 04:30,
0.126037270535,
Until: 05:00,
0.126037270535,
Until: 05:30,
0.126037270535,
Until: 06:00,
0.126037270535,
Until: 06:30,
0.126037270535,
Until: 07:00,
0.126037270535,
Until: 07:30,
0.126037270535,
Until: 08:00,
0.126037270535,
Until: 08:30,
0.126037270535,
Until: 09:00,
0.126037270535,
Until: 09:30,
0.126037270535,
Until: 10:00,
0.126037270535,
Until: 10:30,
0.126037270535,
Until: 11:00,
0.126037270535,
Until: 11:30,
0.126037270535,
Until: 12:00,
0.126037270535,
Until: 12:30,
0.126037270535,
Until: 13:00,
0.126037270535,
Until: 13:30,
0.126037270535,
Until: 14:00,
0.126037270535,
Until: 14:30,
0.126037270535,
Until: 15:00,
0.126037270535,
Until: 15:30,
0.126037270535,
Until: 16:00,
0.126037270535,
Until: 16:30,
0.126037270535,
Until: 17:00,
0.126037270535,
Until: 17:30,
0.126037270535,
Until: 18:00,
0.126037270535,
Until: 18:30,
0.126037270535,
Until: 19:00,
0.126037270535,
Until: 19:30,
0.126037270535,
Until: 20:00,
0.126037270535,
Until: 20:30,
0.126037270535,
Until: 21:00,
0.126037270535,
Until: 21:30,
0.126037270535,
Until: 22:00,
0.126037270535,
Until: 22:30,
0.126037270535,
Until: 23:00,
0.126037270535,
Until: 23:30,
0.126037270535,
Until: 24:00,
0.126037270535,
Through: 08/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.124354814794,
Until: 01:00,
0.124354814794,
Until: 01:30,
0.124354814794,
Until: 02:00,
0.124354814794,
Until: 02:30,
0.124354814794,
Until: 03:00,
0.124354814794,
Until: 03:30,
0.124354814794,
Until: 04:00,
0.124354814794,
Until: 04:30,
0.124354814794,
Until: 05:00,
0.124354814794,
Until: 05:30,
0.124354814794,
Until: 06:00,
0.124354814794,
Until: 06:30,
0.124354814794,
Until: 07:00,
0.124354814794,
Until: 07:30,
0.124354814794,
Until: 08:00,
0.124354814794,
Until: 08:30,
0.124354814794,
Until: 09:00,
0.169167137544,
Until: 09:30,
0.219566313429,
Until: 10:00,
0.258908282922,
Until: 10:30,
0.292942584722,
Until: 11:00,
0.314452065014,
Until: 11:30,
0.320305878427,
Until: 12:00,
0.320305878427,
Until: 12:30,
0.320305878427,
Until: 13:00,
0.30871528964,
Until: 13:30,
0.333749917837,
Until: 14:00,
0.340866802288,
Until: 14:30,
0.340866802288,
Until: 15:00,
0.343333250413,
Until: 15:30,
0.343333250413,
Until: 16:00,
0.343333250413,
Until: 16:30,
0.338416818534,
Until: 17:00,
0.331023845213,
Until: 17:30,
0.305543527393,
Until: 18:00,
0.258908282922,
Until: 18:30,
0.223551839976,
Until: 19:00,
0.172783900404,
Until: 19:30,
0.133489071389,
Until: 20:00,
0.124354814794,
Until: 20:30,
0.124354814794,
Until: 21:00,
0.124354814794,
Until: 21:30,
0.124354814794,
Until: 22:00,
0.124354814794,
Until: 22:30,
0.124354814794,
Until: 23:00,
0.124354814794,
Until: 23:30,
0.124354814794,
Until: 24:00,
0.124354814794,
For: Weekends Holiday,
Until: 00:30,
0.150405299138,
Until: 01:00,
0.150405299138,
Until: 01:30,
0.150405299138,
Until: 02:00,
0.150405299138,
Until: 02:30,
0.150405299138,
Until: 03:00,
0.150405299138,
Until: 03:30,
0.150405299138,
Until: 04:00,
0.150405299138,
Until: 04:30,
0.150405299138,
Until: 05:00,
0.150405299138,
Until: 05:30,
0.150405299138,
Until: 06:00,
0.150405299138,
Until: 06:30,
0.150405299138,
Until: 07:00,
0.150405299138,
Until: 07:30,
0.150405299138,
Until: 08:00,
0.150405299138,
Until: 08:30,
0.150405299138,
Until: 09:00,
0.150405299138,
Until: 09:30,
0.150405299138,
Until: 10:00,
0.150405299138,
Until: 10:30,
0.150405299138,
Until: 11:00,
0.150405299138,
Until: 11:30,
0.150405299138,
Until: 12:00,
0.150405299138,
Until: 12:30,
0.150405299138,
Until: 13:00,
0.150405299138,
Until: 13:30,
0.150405299138,
Until: 14:00,
0.150405299138,
Until: 14:30,
0.150405299138,
Until: 15:00,
0.150405299138,
Until: 15:30,
0.150405299138,
Until: 16:00,
0.150405299138,
Until: 16:30,
0.150405299138,
Until: 17:00,
0.150405299138,
Until: 17:30,
0.150405299138,
Until: 18:00,
0.150405299138,
Until: 18:30,
0.150405299138,
Until: 19:00,
0.150405299138,
Until: 19:30,
0.150405299138,
Until: 20:00,
0.150405299138,
Until: 20:30,
0.150405299138,
Until: 21:00,
0.150405299138,
Until: 21:30,
0.150405299138,
Until: 22:00,
0.150405299138,
Until: 22:30,
0.150405299138,
Until: 23:00,
0.150405299138,
Until: 23:30,
0.150405299138,
Until: 24:00,
0.150405299138,
Through: 09/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.0988497018622,
Until: 01:00,
0.0988497018622,
Until: 01:30,
0.0988497018622,
Until: 02:00,
0.0988497018622,
Until: 02:30,
0.0988497018622,
Until: 03:00,
0.0988497018622,
Until: 03:30,
0.0988497018622,
Until: 04:00,
0.0988497018622,
Until: 04:30,
0.0988497018622,
Until: 05:00,
0.0988497018622,
Until: 05:30,
0.0988497018622,
Until: 06:00,
0.0988497018622,
Until: 06:30,
0.0988497018622,
Until: 07:00,
0.0988497018622,
Until: 07:30,
0.0988497018622,
Until: 08:00,
0.0988497018622,
Until: 08:30,
0.0988497018622,
Until: 09:00,
0.134471038687,
Until: 09:30,
0.174533367747,
Until: 10:00,
0.205806318147,
Until: 10:30,
0.232860200954,
Until: 11:00,
0.249958097145,
Until: 11:30,
0.254611296231,
Until: 12:00,
0.254611296231,
Until: 12:30,
0.254611296231,
Until: 13:00,
0.245397931651,
Until: 13:30,
0.2652979696,
Until: 14:00,
0.27095518446,
Until: 14:30,
0.27095518446,
Until: 15:00,
0.272915765256,
Until: 15:30,
0.272915765256,
Until: 16:00,
0.272915765256,
Until: 16:30,
0.2690076912,
Until: 17:00,
0.263131013165,
Until: 17:30,
0.242876696321,
Until: 18:00,
0.205806318147,
Until: 18:30,
0.177701464708,
Until: 19:00,
0.137346005218,
Until: 19:30,
0.106110526807,
Until: 20:00,
0.0988497018622,
Until: 20:30,
0.0988497018622,
Until: 21:00,
0.0988497018622,
Until: 21:30,
0.0988497018622,
Until: 22:00,
0.0988497018622,
Until: 22:30,
0.0988497018622,
Until: 23:00,
0.0988497018622,
Until: 23:30,
0.0988497018622,
Until: 24:00,
0.0988497018622,
For: Weekends Holiday,
Until: 00:30,
0.050118640389,
Until: 01:00,
0.050118640389,
Until: 01:30,
0.050118640389,
Until: 02:00,
0.050118640389,
Until: 02:30,
0.050118640389,
Until: 03:00,
0.050118640389,
Until: 03:30,
0.050118640389,
Until: 04:00,
0.050118640389,
Until: 04:30,
0.050118640389,
Until: 05:00,
0.050118640389,
Until: 05:30,
0.050118640389,
Until: 06:00,
0.050118640389,
Until: 06:30,
0.050118640389,
Until: 07:00,
0.050118640389,
Until: 07:30,
0.050118640389,
Until: 08:00,
0.050118640389,
Until: 08:30,
0.050118640389,
Until: 09:00,
0.050118640389,
Until: 09:30,
0.050118640389,
Until: 10:00,
0.050118640389,
Until: 10:30,
0.050118640389,
Until: 11:00,
0.050118640389,
Until: 11:30,
0.050118640389,
Until: 12:00,
0.050118640389,
Until: 12:30,
0.050118640389,
Until: 13:00,
0.050118640389,
Until: 13:30,
0.050118640389,
Until: 14:00,
0.050118640389,
Until: 14:30,
0.050118640389,
Until: 15:00,
0.050118640389,
Until: 15:30,
0.050118640389,
Until: 16:00,
0.050118640389,
Until: 16:30,
0.050118640389,
Until: 17:00,
0.050118640389,
Until: 17:30,
0.050118640389,
Until: 18:00,
0.050118640389,
Until: 18:30,
0.050118640389,
Until: 19:00,
0.050118640389,
Until: 19:30,
0.050118640389,
Until: 20:00,
0.050118640389,
Until: 20:30,
0.050118640389,
Until: 21:00,
0.050118640389,
Until: 21:30,
0.050118640389,
Until: 22:00,
0.050118640389,
Until: 22:30,
0.050118640389,
Until: 23:00,
0.050118640389,
Until: 23:30,
0.050118640389,
Until: 24:00,
0.050118640389,
Through: 10/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.18924757048,
Until: 01:00,
0.18924757048,
Until: 01:30,
0.18924757048,
Until: 02:00,
0.18924757048,
Until: 02:30,
0.18924757048,
Until: 03:00,
0.18924757048,
Until: 03:30,
0.18924757048,
Until: 04:00,
0.18924757048,
Until: 04:30,
0.18924757048,
Until: 05:00,
0.18924757048,
Until: 05:30,
0.18924757048,
Until: 06:00,
0.18924757048,
Until: 06:30,
0.18924757048,
Until: 07:00,
0.18924757048,
Until: 07:30,
0.18924757048,
Until: 08:00,
0.18924757048,
Until: 08:30,
0.18924757048,
Until: 09:00,
0.257444553621,
Until: 09:30,
0.33414380814,
Until: 10:00,
0.394015813553,
Until: 10:30,
0.445810421902,
Until: 11:00,
0.478544312377,
Until: 11:30,
0.487452853379,
Until: 12:00,
0.487452853379,
Until: 12:30,
0.487452853379,
Until: 13:00,
0.469813884016,
Until: 13:30,
0.50791246968,
Until: 14:00,
0.518743197014,
Until: 14:30,
0.518743197014,
Until: 15:00,
0.522496725305,
Until: 15:30,
0.522496725305,
Until: 16:00,
0.522496725305,
Until: 16:30,
0.515014724788,
Until: 17:00,
0.503763835613,
Until: 17:30,
0.464986983664,
Until: 18:00,
0.394015813553,
Until: 18:30,
0.340209123884,
Until: 19:00,
0.262948671699,
Until: 19:30,
0.20314840634,
Until: 20:00,
0.18924757048,
Until: 20:30,
0.18924757048,
Until: 21:00,
0.18924757048,
Until: 21:30,
0.18924757048,
Until: 22:00,
0.18924757048,
Until: 22:30,
0.18924757048,
Until: 23:00,
0.18924757048,
Until: 23:30,
0.18924757048,
Until: 24:00,
0.18924757048,
For: Weekends Holiday,
Until: 00:30,
0.101828348727,
Until: 01:00,
0.101828348727,
Until: 01:30,
0.101828348727,
Until: 02:00,
0.101828348727,
Until: 02:30,
0.101828348727,
Until: 03:00,
0.101828348727,
Until: 03:30,
0.101828348727,
Until: 04:00,
0.101828348727,
Until: 04:30,
0.101828348727,
Until: 05:00,
0.101828348727,
Until: 05:30,
0.101828348727,
Until: 06:00,
0.101828348727,
Until: 06:30,
0.101828348727,
Until: 07:00,
0.101828348727,
Until: 07:30,
0.101828348727,
Until: 08:00,
0.101828348727,
Until: 08:30,
0.101828348727,
Until: 09:00,
0.101828348727,
Until: 09:30,
0.101828348727,
Until: 10:00,
0.101828348727,
Until: 10:30,
0.101828348727,
Until: 11:00,
0.101828348727,
Until: 11:30,
0.101828348727,
Until: 12:00,
0.101828348727,
Until: 12:30,
0.101828348727,
Until: 13:00,
0.101828348727,
Until: 13:30,
0.101828348727,
Until: 14:00,
0.101828348727,
Until: 14:30,
0.101828348727,
Until: 15:00,
0.101828348727,
Until: 15:30,
0.101828348727,
Until: 16:00,
0.101828348727,
Until: 16:30,
0.101828348727,
Until: 17:00,
0.101828348727,
Until: 17:30,
0.101828348727,
Until: 18:00,
0.101828348727,
Until: 18:30,
0.101828348727,
Until: 19:00,
0.101828348727,
Until: 19:30,
0.101828348727,
Until: 20:00,
0.101828348727,
Until: 20:30,
0.101828348727,
Until: 21:00,
0.101828348727,
Until: 21:30,
0.101828348727,
Until: 22:00,
0.101828348727,
Until: 22:30,
0.101828348727,
Until: 23:00,
0.101828348727,
Until: 23:30,
0.101828348727,
Until: 24:00,
0.101828348727,
Through: 11/30,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.234436880548,
Until: 01:00,
0.234436880548,
Until: 01:30,
0.234436880548,
Until: 02:00,
0.234436880548,
Until: 02:30,
0.234436880548,
Until: 03:00,
0.234436880548,
Until: 03:30,
0.234436880548,
Until: 04:00,
0.234436880548,
Until: 04:30,
0.234436880548,
Until: 05:00,
0.234436880548,
Until: 05:30,
0.234436880548,
Until: 06:00,
0.234436880548,
Until: 06:30,
0.234436880548,
Until: 07:00,
0.234436880548,
Until: 07:30,
0.234436880548,
Until: 08:00,
0.234436880548,
Until: 08:30,
0.234436880548,
Until: 09:00,
0.318918218669,
Until: 09:30,
0.413932035355,
Until: 10:00,
0.488100523466,
Until: 10:30,
0.552262860555,
Until: 11:00,
0.592813083482,
Until: 11:30,
0.603848842396,
Until: 12:00,
0.603848842396,
Until: 12:30,
0.603848842396,
Until: 13:00,
0.581997967675,
Until: 13:30,
0.629193889682,
Until: 14:00,
0.642610822454,
Until: 14:30,
0.642610822454,
Until: 15:00,
0.647260633605,
Until: 15:30,
0.647260633605,
Until: 16:00,
0.647260633605,
Until: 16:30,
0.637992050357,
Until: 17:00,
0.624054627779,
Until: 17:30,
0.576018480285,
Until: 18:00,
0.488100523466,
Until: 18:30,
0.421445652037,
Until: 19:00,
0.325736632608,
Until: 19:30,
0.251657014935,
Until: 20:00,
0.234436880548,
Until: 20:30,
0.234436880548,
Until: 21:00,
0.234436880548,
Until: 21:30,
0.234436880548,
Until: 22:00,
0.234436880548,
Until: 22:30,
0.234436880548,
Until: 23:00,
0.234436880548,
Until: 23:30,
0.234436880548,
Until: 24:00,
0.234436880548,
For: Weekends Holiday,
Until: 00:30,
0.188623848558,
Until: 01:00,
0.188623848558,
Until: 01:30,
0.188623848558,
Until: 02:00,
0.188623848558,
Until: 02:30,
0.188623848558,
Until: 03:00,
0.188623848558,
Until: 03:30,
0.188623848558,
Until: 04:00,
0.188623848558,
Until: 04:30,
0.188623848558,
Until: 05:00,
0.188623848558,
Until: 05:30,
0.188623848558,
Until: 06:00,
0.188623848558,
Until: 06:30,
0.188623848558,
Until: 07:00,
0.188623848558,
Until: 07:30,
0.188623848558,
Until: 08:00,
0.188623848558,
Until: 08:30,
0.188623848558,
Until: 09:00,
0.188623848558,
Until: 09:30,
0.188623848558,
Until: 10:00,
0.188623848558,
Until: 10:30,
0.188623848558,
Until: 11:00,
0.188623848558,
Until: 11:30,
0.188623848558,
Until: 12:00,
0.188623848558,
Until: 12:30,
0.188623848558,
Until: 13:00,
0.188623848558,
Until: 13:30,
0.188623848558,
Until: 14:00,
0.188623848558,
Until: 14:30,
0.188623848558,
Until: 15:00,
0.188623848558,
Until: 15:30,
0.188623848558,
Until: 16:00,
0.188623848558,
Until: 16:30,
0.188623848558,
Until: 17:00,
0.188623848558,
Until: 17:30,
0.188623848558,
Until: 18:00,
0.188623848558,
Until: 18:30,
0.188623848558,
Until: 19:00,
0.188623848558,
Until: 19:30,
0.188623848558,
Until: 20:00,
0.188623848558,
Until: 20:30,
0.188623848558,
Until: 21:00,
0.188623848558,
Until: 21:30,
0.188623848558,
Until: 22:00,
0.188623848558,
Until: 22:30,
0.188623848558,
Until: 23:00,
0.188623848558,
Until: 23:30,
0.188623848558,
Until: 24:00,
0.188623848558,
Through: 12/31,
For: Weekdays WinterDesignDay SummerDesignDay,
Until: 00:30,
0.174595862206,
Until: 01:00,
0.174595862206,
Until: 01:30,
0.174595862206,
Until: 02:00,
0.174595862206,
Until: 02:30,
0.174595862206,
Until: 03:00,
0.174595862206,
Until: 03:30,
0.174595862206,
Until: 04:00,
0.174595862206,
Until: 04:30,
0.174595862206,
Until: 05:00,
0.174595862206,
Until: 05:30,
0.174595862206,
Until: 06:00,
0.174595862206,
Until: 06:30,
0.174595862206,
Until: 07:00,
0.174595862206,
Until: 07:30,
0.174595862206,
Until: 08:00,
0.174595862206,
Until: 08:30,
0.174595862206,
Until: 09:00,
0.237512976761,
Until: 09:30,
0.308274109596,
Until: 10:00,
0.363510773298,
Until: 10:30,
0.411295398904,
Until: 11:00,
0.441495003668,
Until: 11:30,
0.449713837829,
Until: 12:00,
0.449713837829,
Until: 12:30,
0.449713837829,
Until: 13:00,
0.433440492514,
Until: 13:30,
0.46858945319,
Until: 14:00,
0.478581656379,
Until: 14:30,
0.478581656379,
Until: 15:00,
0.482044583309,
Until: 15:30,
0.482044583309,
Until: 16:00,
0.482044583309,
Until: 16:30,
0.475141845652,
Until: 17:00,
0.46476200991,
Until: 17:30,
0.428987294903,
Until: 18:00,
0.363510773298,
Until: 18:30,
0.313869843423,
Until: 19:00,
0.242590961325,
Until: 19:30,
0.1874204835,
Until: 20:00,
0.174595862206,
Until: 20:30,
0.174595862206,
Until: 21:00,
0.174595862206,
Until: 21:30,
0.174595862206,
Until: 22:00,
0.174595862206,
Until: 22:30,
0.174595862206,
Until: 23:00,
0.174595862206,
Until: 23:30,
0.174595862206,
Until: 24:00,
0.174595862206,
For: Weekends Holiday,
Until: 00:30,
0.199733891994,
Until: 01:00,
0.199733891994,
Until: 01:30,
0.199733891994,
Until: 02:00,
0.199733891994,
Until: 02:30,
0.199733891994,
Until: 03:00,
0.199733891994,
Until: 03:30,
0.199733891994,
Until: 04:00,
0.199733891994,
Until: 04:30,
0.199733891994,
Until: 05:00,
0.199733891994,
Until: 05:30,
0.199733891994,
Until: 06:00,
0.199733891994,
Until: 06:30,
0.199733891994,
Until: 07:00,
0.199733891994,
Until: 07:30,
0.199733891994,
Until: 08:00,
0.199733891994,
Until: 08:30,
0.199733891994,
Until: 09:00,
0.199733891994,
Until: 09:30,
0.199733891994,
Until: 10:00,
0.199733891994,
Until: 10:30,
0.199733891994,
Until: 11:00,
0.199733891994,
Until: 11:30,
0.199733891994,
Until: 12:00,
0.199733891994,
Until: 12:30,
0.199733891994,
Until: 13:00,
0.199733891994,
Until: 13:30,
0.199733891994,
Until: 14:00,
0.199733891994,
Until: 14:30,
0.199733891994,
Until: 15:00,
0.199733891994,
Until: 15:30,
0.199733891994,
Until: 16:00,
0.199733891994,
Until: 16:30,
0.199733891994,
Until: 17:00,
0.199733891994,
Until: 17:30,
0.199733891994,
Until: 18:00,
0.199733891994,
Until: 18:30,
0.199733891994,
Until: 19:00,
0.199733891994,
Until: 19:30,
0.199733891994,
Until: 20:00,
0.199733891994,
Until: 20:30,
0.199733891994,
Until: 21:00,
0.199733891994,
Until: 21:30,
0.199733891994,
Until: 22:00,
0.199733891994,
Until: 22:30,
0.199733891994,
Until: 23:00,
0.199733891994,
Until: 23:30,
0.199733891994,
Until: 24:00,
0.199733891994;

